# Congestion Outlook — D+1 2026-06-20 (Saturday)   [Stage 0 — provisional]

**Issued**: 2026-06-19 (07:30 CT cycle)
**Target flowday**: 2026-06-20 (Saturday)
**Model stage**: Stage 0 — heuristic (infrastructure only). Shadow price λ estimates are directional only.
**For downstream agents**: bess-optimizer, dart-virtual-trader, crr-trader. Weight MCC and basis estimates with LOW confidence pending Stage 2 model deployment. Hub-pair LMP calibration data unavailable (W3 item 0.10 blocked 29 consecutive cycles).

---

## Top Binding Constraints

| Constraint | Window (CT HE) | P(binding) | E[lambda\|binding] $/MWh | P50 / P90 / P99 | Tier |
|---|---|---|---|---|---|
| WEST_TO_NORTH_345 (overnight) | HE22-24 | 18-26% | $25 | $14 / $42 / $95 | LOW-MEDIUM |
| HOUSTON_IMPORT_345 / SOUTH_TO_HOUSTON | HE19-22 (evening) | 20-30% | $32 | $18 / $50 / $110 | MEDIUM |
| HOUSTON_SOUTH_MIDDAY_LOCAL | HE10-11 | 10-16% | $18 | $10 / $30 / $65 | LOW |
| PANHANDLE_EXPORT_345 | HE01-07 | 6-10% | $12 | $8 / $22 / $50 | LOW |

---

## Nodal MCC Snapshot (PTDF projection — qualitative only, Stage 0)

| Node | Window | E[MCC, $/MWh] | P50 / P90 |
|---|---|---|---|
| GKS | HE01-09 overnight | -$0.5 to flat | -$0.3 / -$2.5 |
| GKS | HE10-11 midday | +$2.0 to +$4.0 | +$1.5 / +$8.0 |
| GKS | HE12-18 solar plateau | flat to +$1.0 | +$0.5 / +$2.5 |
| GKS | HE19-22 evening | +$4.0 to +$9.0 | +$2.5 / +$20 |
| GKS | HE19-22 conditional | +$12 to +$38 | — (HOUSTON_IMPORT binding) |
| GKS | HE22-24 late overnight | -$1.0 to -$3.5 | -$0.5 / -$8.0 |
| LZ_HOUSTON | HE19-22 evening | +$3.0 to +$7.0 | +$1.5 / +$15 |
| LZ_WEST | HE22-24 overnight | -$2.0 to -$5.0 | -$1.0 / -$12 |

---

## Hub-Pair Basis View

| Path | Window | E[Basis, $/MWh] | P50 / P90 | Note |
|---|---|---|---|---|
| HB_WEST → HB_NORTH | HE22-24 overnight | -$3.0 to -$6.0 | -$2.0 / -$12 | SCI 0.426 — highest in series since Wed Jun 17 |
| HB_WEST → HB_NORTH | HE01-09 early AM | -$0.5 to -$1.5 | -$0.3 / -$3.5 | Residual West surplus |
| HB_WEST → HB_NORTH | HE10-18 solar midday | near flat | 0 / -$1.5 | West wind 2,770 MW, neutralized |
| HB_HOUSTON → HB_NORTH | HE19-22 evening | +$4.0 to +$8.0 | +$2.5 / +$18 | HOUSTON_IMPORT MEDIUM |
| HB_HOUSTON → HB_NORTH | HE10-11 midday | +$1.5 to +$3.5 | +$1.0 / +$8.0 | HOUSTON_SOUTH LOW |
| HB_SOUTH → HB_NORTH | HE19-22 evening | +$2.0 to +$4.5 | +$1.0 / +$10 | Houston shadow |

PARTIAL — no empirical hub-pair LMP calibration.

---

## Key Input Data Points

| Metric | Value | Source | Note |
|---|---|---|---|
| Load peak | 74,352 MW at HE17 | Yes Energy | ~10 GW below Thu series record |
| NL ramp HE18→HE21 | +10,424 MW (YE) / +10,218 MW (Enverus) | Both | Above 9,000 MW threshold; tight cross-source alignment |
| NL at HE21 | 46,558 MW (YE) / 50,204 MW (Enverus) | Both | Evening peak NL |
| GR_WEST overnight HE24 | 15,633 MW | Yes Energy | Second-highest in series |
| Wind total overnight HE24 | 21,654 MW | Enverus | Overnight wind surge |
| SCI HE24 (GR_WEST / NL) | 0.426 | Derived | Series high since Wed Jun 17 |
| Solar peak | 25,815 MW at HE13 | Enverus | ~3 GW below Thu record |
| Cap-out max | 11,587 MW at HE23 | Yes Energy | 2-hour breach above 11,500 MW threshold |
| NL trough | 34,338 MW at HE12 (YE) | Yes Energy | Solar suppression |
| Day of week | Saturday | — | Weekend discount applied to Houston evening probability |
| Smartbidder Non-Spin DA | ABSENT | — | Right-tail condition (2) unverifiable |

---

## Risk Scenarios

| Scenario | Impact | Affected Constraint | Direction |
|---|---|---|---|
| Actual GR_WEST > 16,000 MW overnight | WEST_TO_NORTH rises to MEDIUM 30-40% | WEST_TO_NORTH | Upside binding risk |
| Saturday load < 70,000 MW peak | HOUSTON_IMPORT falls to LOW 12-18% | HOUSTON_IMPORT | Downside binding risk |
| Solar underperforms by 3,000 MW | HOUSTON_SOUTH breach expands 2h → 4h | HOUSTON_SOUTH | Upside binding risk |
| Enverus wind forecasts verified low (< 18,000 MW overnight) | WEST_TO_NORTH falls to LOW 8-14% | WEST_TO_NORTH | Downside binding risk |

---

## Headline Summary for Downstream Agents

Saturday June 20 key signals:

1. WEST_TO_NORTH_345 overnight (HE22-24) is the primary congestion signal: GR_WEST at 15,633 MW (SCI 0.426) with weekend-low NL floor (36,741 MW). LOW-MEDIUM probability 18-26%. CRR WEST-NORTH longs benefit. BESS avoid late discharge, consider secondary charge opportunity.

2. HOUSTON_IMPORT_345 evening (HE19-22): MEDIUM 20-30%. NL ramp +10,424 MW confirmed by two sources. Saturday weekend discount and absent Smartbidder data limit conviction vs weekday calls. Primary BESS discharge window. DART long HB_HOUSTON/HB_NORTH supported.

3. HOUSTON_SOUTH_MIDDAY_LOCAL midday (HE10-11): LOW 10-16%. 2-hour cap-out breach. Secondary signal, not primary action driver.

4. No extreme price event expected. Load peak (74 GW) is well within operational norms. ORDC scarcity activation: low probability given Saturday load level and high overnight wind supply.

*Full analysis: /home/user/BESS_Biz/reports/daily/congestion/2026-06-20.md*
*Congestion-analyst | Stage 0 — provisional | 2026-06-19 07:30 CT | PARTIAL data (Smartbidder absent, hub-pair LMP unavailable)*
