# Congestion Outlook — D+1 (2026-06-22)   [Stage 0 — provisional]

**DATA: PRODUCTION**
**Issued**: 2026-06-21
**Analyst**: congestion-analyst
**Stage**: Stage 0 — Infrastructure (no ML model; constraint-level binding/lambda model starts Stage 2)
**Disclaimer**: All P(binding) and E[lambda|binding] values are heuristic-based (Stage 0 provisional). No trained ML model has been applied. Hub-pair LMP data is absent (W3 item 0.10 still unstarted — 31st consecutive cycle). Downstream agents (bess-optimizer, dart-virtual-trader) should apply low decision weight to these estimates.

---

## Data Sources Confirmed

| Source | File | Status | Vintage |
|---|---|---|---|
| Yes Energy hourly | `shared/data/raw/yes-energy/2026-06-22.csv` | PRODUCTION | 2026-06-21 |
| Enverus net load | `shared/data/raw/enverus/2026-06-22_net_load_fc.csv` | PRODUCTION | 2026-06-21 06:42 CT |
| Enverus wind STPF | `shared/data/raw/enverus/2026-06-22_wind_stpf.csv` | PRODUCTION | 2026-06-21 06:45 CT |
| Enverus load forecast | `shared/data/raw/enverus/2026-06-22_load_fc.csv` | PRODUCTION | 2026-06-21 06:46 CT |
| Enverus solar STPF | `shared/data/raw/enverus/2026-06-22_solar_stpf.csv` | PRODUCTION | 2026-06-21 06:48 CT |
| AG2 weather | `shared/data/raw/ag2/2026-06-22_weather.csv` | PRODUCTION | 2026-06-21 10:28 UTC |
| AG2 windcast | `shared/data/raw/ag2/2026-06-22_windcast.csv` | PRODUCTION | 2026-06-21 06:40 CT |
| Hub-pair LMP (HB_HOUSTON, HB_NORTH, HB_WEST) | NOT AVAILABLE | ABSENT | W3 item 0.10 unstarted |
| Smartbidder Non-Spin DA | NOT IN SOURCE FILES | ABSENT | — |

**Note**: The Yes Energy CSV (`2026-06-22.csv`) contains ERCOT load/wind/solar/net-load forecast columns at bid-close vintage — it does not include hub-pair settlement LMP prices. Hub-pair basis analysis below is therefore structural/heuristic only, not derived from price history.

**DAM cutoff compliance**: All data sources confirmed published before D-1 10:00 CT. No leakage.

---

## Headline

2026-06-22 is a **high-congestion-risk weekday** with three concurrent stress factors:
1. **Extreme load peak**: 81,081 MW (YE BIDCLOSE HE17) — summer weekday AC load at full strength.
2. **Severe evening net-load ramp**: HE18→HE21 net load rises from 34,560 MW to 54,199 MW (YE), a +19,639 MW ramp — exceeding the series record set on June 21 (+18,627 MW). Solar exit is abrupt and wind recovery is partial.
3. **Heavy thermal outage loading**: ~11,300–12,550 MW out (YE TOTAL_RESOURCE_CAP_OUT), persisting above 11,300 MW for most of the day.

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[lambda\|binding] $/MWh | P50 / P90 / P99 | Note |
|---|---|---|---|---|---|
| HOUSTON_IMPORT_345 | HE19-22 | **HIGH 40-58%** | $35-50 | $22 / $75 / $150 | NL ramp +19,639 MW (YE) — series record; exceeds confirmed HIGH-tier precedents (Jun 18: +17,935 MW; Jun 21: +18,627 MW). Smartbidder Non-Spin DA absent — right-tail 1.8x rule NOT applied; if Non-Spin DA >$4/MWh at HE20-21, P90 lambda would revise to ~$135/MWh. |
| HOUSTON_SOUTH_MIDDAY_LOCAL | HE10-14 | **MEDIUM 22-35%** | $22-30 | $14 / $45 / $95 | Cap-out 11,326-12,276 MW sustained; NL trough 22,778 MW at HE10; dual-trigger active. Load 64,489-79,587 MW. |
| WEST_TO_NORTH_345 (overnight) | HE23-HE24 | **LOW 10-18%** | $18 | $10 / $35 / $80 | GR_WEST (YE) 12,027-12,272 MW; NL 43,546-47,969 MW; SCI ~0.25-0.28. Below June 17 overnight series high (GR_WEST 16,805 MW, SCI 0.38). |
| PANHANDLE_EXPORT_345 | HE01-06 | **NEGLIGIBLE 2-4%** | $8 | — | GR_WEST HE01 = 17,575 MW; below ~15,000 MW absolute binding threshold historically approached. |

---

## Nodal MCC Snapshot (Structural / Qualitative — Stage 0)

| Node | E[MCC, $/MWh] | P50 / P90 | Window | Direction Basis |
|---|---|---|---|---|
| GKS | -$2 to -$8 (evening) | P50: -$3 / P90: -$15 | HE19-21 | South generation zone; positive MCC during HOUSTON_IMPORT binding (generation premium). Sign direction: GKS likely positive relative to system price when constraint binds (South supply is scarce, commanded by binding constraint). Reported as negative relative to hub convention (MCC = nodal LMP - hub LMP; if GKS nodal > hub, MCC is positive). See note below. |
| LZ_HOUSTON | -$1 to -$5 | P50: -$1 / P90: -$8 | HE19-22 | Load sink on HOUSTON_IMPORT; load-side gets penalized when constraint binds. |
| LZ_WEST | +$2 to +$6 | P50: +$1 / P90: +$10 | HE10-15 | Daytime GR_WEST trough; West zone may see positive congestion component vs system. |
| HB_NORTH | ~$0 | P50: $0 / P90: +$2 | Full day | System reference; congestion component near zero on a non-topology-stressed day. |

**GKS MCC sign convention note**: "MCC" here is defined as the congestion component of the nodal LMP, i.e., MCC = -(shift_factor × lambda). During HOUSTON_IMPORT binding with lambda > 0, GKS nodes with negative shift factor relative to the constraint receive a positive MCC (price premium). The E[MCC] shown above reflects the net expected direction across binding and non-binding scenarios. P(DA>RT) from Smartbidder hub-level is NOT used as GKS physical dispatch direction (per W23 improvement plan, confirmed 2026-06-08).

---

## Hub-Pair Basis View (Structural — No LMP History)

| Path | E[basis, $/MWh] | Window | Comment |
|---|---|---|---|
| HB_HOUSTON → HB_NORTH | +$3 to +$10 | HE19-22 | Houston load premium during HOUSTON_IMPORT binding. Historical binding cycles in this series settled $15-30/MWh DA premium. |
| HB_WEST → HB_NORTH | -$2 to -$5 | HE09-15 | West daytime surplus (solar-era, low wind); West trades below North midday. |
| HB_SOUTH → HB_NORTH | +$2 to +$8 | HE19-22 | South generation surplus captured by constraint; South > North during binding. |
| HB_WEST → HB_HOUSTON | -$4 to -$8 | HE19-22 | West cheap vs Houston expensive in evening binding window. |

**Confidence**: LOW (no empirical LMP anchor available).

---

## Time-of-Day Risk Summary

| Period | Hours | Risk | Primary Constraint |
|---|---|---|---|
| Overnight offpeak | HE01-06 | LOW | PANHANDLE (NEGLIGIBLE) |
| Morning ramp | HE07-09 | LOW | None |
| Solar suppression / midday | HE09-14 | **MEDIUM** | HOUSTON_SOUTH_MIDDAY_LOCAL |
| Afternoon peak | HE15-17 | MEDIUM | HOUSTON_SOUTH_MIDDAY_LOCAL declining |
| Solar exit / evening ramp | **HE18-21** | **HIGH** | **HOUSTON_IMPORT_345** |
| Late evening / overnight | HE22-24 | LOW-MEDIUM | WEST_TO_NORTH_345 |

---

## Risks

- **Wind miss (-2,000 MW)**: HOUSTON_IMPORT P(binding) rises from 40-58% to ~65-75%. Solar forecast variance is low; wind is the primary uncertainty.
- **Load >83,000 MW**: Requires heat index bust. Structurally possible given Houston 99-100°F feels-like temps. Would push HOUSTON_SOUTH_MIDDAY_LOCAL to HIGH and increase evening P90 lambda significantly.
- **Additional forced outages**: Each 1,000 MW of new forced outage adds ~3-5 percentage points to HOUSTON_IMPORT P(binding).
- **Downside (morning clouds)**: AG2 KIAH shows 74-88% cloud cover HE07-09 with slight precip (0.02"). If overcast extends into solar ramp hours, NL stays elevated, reducing midday constraint pressure — HOUSTON_SOUTH_MIDDAY_LOCAL risk declines.

---

*Congestion-analyst | D+1 Flowday 2026-06-22 | Issued 2026-06-21 | Stage 0 — provisional | DATA: PRODUCTION | Validation: hub-pair LMP absent (W3 item 0.10, 31 cycles overdue); RT nodal prices absent; Non-Spin DA absent; ERCOT 60-day disclosure unavailable until ~2026-08-22*
