# Congestion Outlook — D+1 2026-06-26 (Friday)   [Stage 0 — provisional]

**Issued**: 2026-06-25
**Day-of-week**: Friday (weekday summer peak pattern applies)
**Stage**: Stage 0 — Infrastructure. All probability estimates are qualitative heuristics, NOT ML model output. No constraint-level binding model deployed. Hub-pair LMP settlement data absent (W3 item 0.10 blocked — 35th consecutive cycle).
**Data sources**: YE hourly CSV (PRODUCTION), YE summary JSON (PRODUCTION), Enverus load_fc (PRODUCTION), Enverus net_load_fc (PRODUCTION), Enverus wind_stpf (PRODUCTION), Enverus solar_stpf (PRODUCTION). Smartbidder ABSENT — right-tail DA Non-Spin condition (2) unverifiable; 1.8x rule not applied.

---

## Headline

Three constraints active for Jun 26. Primary risk is **HOUSTON_IMPORT_345** in the evening ramp window (HE20-23), driven by a net-load ramp of +20,721 MW (YE) / +17,224 MW (Enverus) paired with an 82,027 MW load peak. Panhandle overnight wind surge (GR_WEST HE01-04 = 15,124-16,459 MW, above 15,000 MW threshold for the first time since Jun 21) activates a secondary **PANHANDLE_EXPORT_345** LOW call. West-to-North evening signal is LOW-MEDIUM with mixed SCI across the window.

---

## Top Binding Constraints

| Constraint | P(binding) | Hour Range | Direction | Cond. Shadow Price E[λ] | P50 / P90 | Reasoning |
|---|---|---|---|---|---|---|
| HOUSTON_IMPORT_345 | MEDIUM 30-45% | HE20-23 | Import-constrained (South) | $28-32 / $70-90 | $30 / $80 | NL ramp +20,721 MW YE, +17,224 MW Enverus; load peak 82,027 MW HE17; solar collapse -26,864 MW HE17→HE21; Finding 3 applied: window = NL peak HE21 + 2h = HE23 apex |
| WEST_TO_NORTH_345 | LOW-MEDIUM 15-28% | HE22-24 | Export-constrained (West) | $12-18 / $35-60 | $14 / $45 | GR_WEST HE22-24 = 15,204-16,481 MW; SCI HE22-24 = 0.317-0.414 (mixed LOW-MED to MEDIUM); below Jun 25 series high 17,500-17,915 MW; onset HE22 when SCI recovers |
| PANHANDLE_EXPORT_345 | LOW 8-15% | HE01-04 | Export-constrained (Panhandle) | $8-12 / $20-35 | $10 / $28 | GR_WEST HE01-04 = 15,124-16,459 MW, above 15,000 MW overnight threshold; SCI = 0.464-0.480 (MEDIUM); first above-threshold overnight call since Jun 21; Friday early morning load lighter than peak weekdays |
| HOUSTON_SOUTH_MIDDAY_LOCAL | LOW 10-18% | HE09-12 | Local South constraint | N/A — GKS MCC negative | -$1 to -$3 | Cap-out HE09-12 = 10,051-10,069 MW (above 10,000 MW single trigger); solar 23,560-25,690 MW (YE) at those hours; Finding 7 applied: GKS MCC negative/near-zero — solar surplus suppresses RT at GKS midday; constraint may bind but GKS benefits negatively |

---

## Key Input Data Summary

| Metric | Value | Source | Context |
|---|---|---|---|
| Load peak | 82,027 MW at HE17 | YE | Above Jun 25 (80,744 MW); below Jun 18 record (84,362 MW) |
| Load peak (cross-check) | 81,960 MW at HE17 | Enverus | Divergence: 67 MW (0.08%) — tight alignment |
| NL ramp HE18→HE21 | +20,721 MW | YE | Below Jun 25 series record (+24,437 MW) by 15% |
| NL ramp HE18→HE21 | +17,224 MW | Enverus | Cross-source divergence: 3,497 MW (16.9%) |
| NL peak | 49,648 MW at HE21 | YE | Enverus: 51,009 MW at HE21 — both agree on HE21 as peak |
| Solar peak | 28,499 MW at HE15 | YE | Enverus: 30,988 MW at HE14 (divergence: 2,488 MW / 8%) |
| Solar collapse HE17→HE21 | -26,864 MW | YE | Rate ~6,716 MW/h; consistent with prior series |
| GR_WEST overnight max | 16,459 MW at HE01 | YE | Above 15,000 MW threshold HE01-04 |
| GR_WEST evening range | 13,208-16,481 MW (HE19-24) | YE | Below Jun 25 series high by 1,000-5,000 MW |
| Cap-out max | 10,242 MW at HE01-02 | YE | Above 10,000 MW midday (HE09-12: 10,051-10,069 MW) |
| ERCOT total wind | 19,299-25,635 MW | YE | Min at HE14, max at HE24; overnight elevated |

---

## Hourly Net Load Profile (YE)

| HE | Load (MW) | Net Load (MW) | GR_WEST (MW) | SCI (GR_WEST/NL) | Cap-out (MW) |
|---|---|---|---|---|---|
| HE01 | 62,627 | 35,459 | 16,459 | 0.464 | 10,242 |
| HE02 | 59,866 | 33,441 | 16,023 | 0.479 | 10,242 |
| HE03 | 57,835 | 32,312 | 15,506 | 0.480 | 10,224 |
| HE04 | 56,476 | 31,515 | 15,125 | 0.480 | 10,224 |
| HE05 | 56,009 | 31,578 | 14,904 | 0.472 | 10,224 |
| HE06 | 56,692 | 32,883 | 14,666 | 0.446 | 10,129 |
| HE07 | 57,481 | 34,305 | 14,106 | 0.411 | 10,129 |
| HE08 | 58,649 | 31,250 | 13,686 | 0.438 | 9,979 |
| HE09 | 61,262 | 23,542 | 13,653 | 0.580 | 10,069 |
| HE10 | 64,743 | 20,380 | 13,358 | 0.655 | 10,051 |
| HE11 | 68,627 | 20,332 | 12,650 | 0.623 | 10,051 |
| HE12 | 72,457 | 22,460 | 11,984 | 0.534 | 10,051 |
| HE13 | 76,226 | 25,104 | 11,450 | 0.456 | 9,961 |
| HE14 | 79,291 | 26,947 | 11,190 | 0.415 | 9,961 |
| HE15 | 81,098 | 28,265 | 11,175 | 0.395 | 9,961 |
| HE16 | 81,875 | 28,502 | 11,385 | 0.399 | 9,961 |
| HE17 | 82,027 | 28,538 | 11,927 | 0.418 | 9,961 |
| HE18 | 81,626 | 28,927 | 12,593 | 0.435 | 9,917 |
| HE19 | 80,578 | 32,145 | 13,208 | 0.411 | 9,905 |
| HE20 | 78,518 | 43,079 | 13,730 | 0.319 | 9,905 |
| HE21 | 75,840 | 49,648 | 14,339 | 0.289 | 9,861 |
| HE22 | 74,022 | 47,977 | 15,204 | 0.317 | 10,021 |
| HE23 | 70,938 | 44,028 | 16,012 | 0.364 | 10,021 |
| HE24 | 67,233 | 39,837 | 16,481 | 0.414 | 9,170 |

---

## Nodal MCC Snapshot (PTDF projection — Stage 0 qualitative)

No shift factor projection is available (W3 not yet started; bus_lmp and pricenode PTDF lookup not instantiated). Estimates below are based on structural node position and prior series pattern inferred from GKS settlement evidence.

| Node | E[MCC, $/MWh] | P50 / P90 | Window | Note |
|---|---|---|---|---|
| GKS (BESS site) | HE20-23: +$3 to +$8 | +$4 / +$8 | HE20-23 | HOUSTON_IMPORT binding = positive MCC for South generation node; Finding 3 applied |
| GKS (BESS site) | HE09-12: -$1 to -$3 | -$1 / -$4 | HE09-12 | Solar surplus suppresses RT at midday; Finding 7 applied (confirmed 4 consecutive cycles) |
| HB_BUSAVG | +$0.5 | 0 / +$3 | HE20-23 | System-level scarcity impact on average bus |
| LZ_HOUSTON | +$2 to +$5 | +$3 / +$8 | HE20-23 | Load zone consistent with HOUSTON_IMPORT binding |
| LZ_WEST | -$3 to -$6 | -$4 / -$9 | HE19-24 | West surplus when NL spikes and WEST_TO_NORTH constrained |

All MCC estimates are Stage 0 qualitative — no ML model, no PTDF calculation. Treat as directional only.

---

## Hub-Pair Basis Outlook

| Path | Hour Range | E[basis, $/MWh] | Direction | Comment |
|---|---|---|---|---|
| HB_HOUSTON vs HB_NORTH | HE20-23 | +$3 to +$8 | Houston premium | HOUSTON_IMPORT binding; NL ramp peak HE21 apex |
| HB_HOUSTON vs HB_NORTH | HE09-12 | -$1 to +$1 | Near-flat | Solar suppression balancing South load rise; mixed signals |
| HB_WEST vs HB_NORTH | HE20-22 | -$3 to -$8 | West discount | Wind trapped west when NL peaks; WEST_TO_NORTH partially constrained |
| HB_WEST vs HB_NORTH | HE01-04 | -$2 to +$2 | Uncertain | Panhandle wind large but constrained; West supply surplus vs potential export binding |
| HB_WEST vs HB_NORTH | HE09-17 | -$1 to -$3 | West mild discount | Solar suppression in West/South; net-load minimum HE10-11 |

Hub-pair LMP settlement data remains absent (W3 item 0.10 blocked, 35th consecutive cycle). Basis estimates are directional only with no backtesting.

---

## Risk Flags

| Risk | Window | Trigger | Impact on Forecast |
|---|---|---|---|
| YE-Enverus NL ramp divergence | HE18-21 | 16.9% gap (YE +20,721 vs Enverus +17,224 MW) | HOUSTON_IMPORT probability range widens: if YE correct => toward 40-45%; if Enverus correct => toward 30-35% |
| Solar forecast divergence | HE14-15 | YE 28,499 vs Enverus 30,988 MW (+2,489 MW) | Enverus solar higher => deeper NL trough => larger late-afternoon ramp-up => positive for HOUSTON_IMPORT |
| Panhandle wind bust | HE01-04 | GR_WEST actual < 14,000 MW | Panhandle call drops to NEGLIGIBLE |
| Panhandle wind surge | HE01-04 | GR_WEST actual > 17,000 MW | Panhandle probability rises to LOW-MEDIUM 15-22% |
| Non-Spin DA price available | HE20-23 | If Smartbidder shows DA Non-Spin > $15 at HE21 | Activates 1.8x right-tail rule; HOUSTON_IMPORT upgrades to HIGH 40-55% |
| Friday late-afternoon load | HE16-18 | Friday AC load lighter than Thursday | Minor downside risk to load peak vs YE forecast |
| WEST_TO_NORTH wind ramp | HE22-24 | GR_WEST actual > 17,000 MW at HE23-24 | WEST_TO_NORTH upgrades to MEDIUM 25-35% |

---

## Comparison vs Prior Cycles (Context)

| Metric | Jun 26 (this cycle) | Jun 25 (prior) | Jun 24 | Direction |
|---|---|---|---|---|
| Load peak (MW) | 82,027 (YE HE17) | 80,744 | ~80,000 | Rising week-over-week |
| NL ramp HE18-21 (MW, YE) | +20,721 | +24,437 (series record) | +22,371 | Lower than prior 2 cycles |
| GR_WEST HE01-04 (MW) | 15,124-16,459 | 11,000-14,046 | varies | Higher; Panhandle active for first time since Jun 21 |
| GR_WEST HE22-24 (MW) | 15,204-16,481 | 17,500-17,915 | 14,082-14,945 | Lower than Jun 25; higher than Jun 24 |
| HOUSTON_IMPORT | MEDIUM 30-45% | HIGH 52-70% | HIGH 50-68% | Downgrade (lower NL ramp) |
| WEST_TO_NORTH | LOW-MEDIUM 15-28% | MEDIUM 28-40% | LOW-MEDIUM 12-20% | Downgrade from Jun 25 |
| PANHANDLE | LOW 8-15% | NEGLIGIBLE | varies | Upgrade (GR_WEST overnight above threshold) |

---

## Self-Review Inputs Applied This Cycle

- **Finding 3**: HOUSTON_IMPORT binding window = NL ramp peak HE + 2h. NL peak = HE21; window = HE20-23.
- **Finding 7**: GKS midday MCC sign = negative (solar surplus suppresses RT). Applied to HOUSTON_SOUTH MCC.
- **Finding 2 (partial)**: WEST_TO_NORTH onset when GR_WEST HE19 > 17,000 MW. GR_WEST HE19 = 13,208 MW; onset delayed to HE22 when GR_WEST recovers.
- **Item 11**: P90 lambda calibration. Using P90=$80 for HOUSTON_IMPORT (NL ramp 20,721 MW; below prior cycle where ~$94-117 was implied at 24,437 MW ramp).

---

*All estimates: Stage 0 — Infrastructure (provisional). No ML model deployed. Constraint binding probabilities are qualitative heuristics based on NL ramp thresholds, GR_WEST/NL SCI proxy, and cap-out signals from prior series observations.*
