# Congestion Outlook — D+1 2026-06-30 (Tuesday)   [Stage 0 — provisional]

**Generated:** 2026-06-29 07:30 CT
**Model Stage:** Stage 0 — Infrastructure (provisional heuristic)
**Flowday:** Tuesday 2026-06-30

**DATA SOURCE: Yes Energy + Enverus STPF (PRODUCTION, fetched 2026-06-29)**
- `shared/data/raw/yes-energy/2026-06-30.csv` — hourly load, net load, solar, wind by zone (fetched 2026-06-29 ~12:07 UTC)
- `shared/data/raw/yes-energy/2026-06-30_summary.json` — summary statistics
- `shared/data/raw/enverus/2026-06-30_load_fc.csv` — Enverus load forecast (published 2026-06-29 06:45 CT)
- `shared/data/raw/enverus/2026-06-30_net_load_fc.csv` — Enverus net load forecast (published 2026-06-29 06:41 CT)
- `shared/data/raw/enverus/2026-06-30_wind_stpf.csv` — Enverus wind STPF (published 2026-06-29 06:45 CT)
- `shared/data/raw/enverus/2026-06-30_solar_stpf.csv` — Enverus solar STPF (published 2026-06-29 06:45 CT)

**CONGESTION MODEL: Stage 0 — qualitative only, no ML binding probability**

All binding probabilities are heuristic rules derived from approximately 39 cycles of indirect GKS settlement evidence and pattern-matching against prior days in the June 2026 series. No trained classifier, no lambda quantile regressor, no PTDF-based MCC computation. Downstream agents (bess-optimizer, dart-virtual-trader) must apply reduced decision weight. All probabilities are directional tiers only.

---

## Headline

Tuesday June 30 is a **high-load / moderate-to-elevated congestion** day. The Yes Energy load forecast peaks at **83,165 MW at HE17** — within 1% of the June 29 Monday peak (84,720 MW) and consistent with the sustained late-June upper range. The Enverus load forecast corroborates tightly at 82,668 MW at HE16-17 (< 0.6% gap vs Yes Energy — the tightest YE-Enverus load alignment in the recent series).

The NL ramp from HE18 to HE21 is **+22,822 MW** (Yes Energy: 51,192 − 28,370 MW), which is the highest in the series after the June 25 record (+24,437 MW) and June 29 (+22,658 MW). Enverus places the NL peak earlier, at HE20 (53,530 MW), suggesting the ramp pace is potentially steeper in the 18:00-20:00 CT window than the YE profile implies — an upside risk to HOUSTON_IMPORT probability if Enverus is closer to realized dispatch.

Three structural differences versus June 29 (Monday):

1. **Tuesday weekday — no weekend discount, identical tier to Monday.** Weekday premium fully active. No adjustment.
2. **Cap-out max is 8,518 MW at HE11 — NO hour exceeds 10,000 MW.** This is the cleanest cap-out profile since June 28 (Sunday: max 8,884 MW). The HOUSTON_SOUTH_MIDDAY_LOCAL constraint trigger is absent. All midday congestion analysis defaults to Finding 7 (solar suppression, negative GKS MCC).
3. **GR_WEST is lower in the evening hours than June 29.** HE17 = 14,815 MW (below 15,000 MW threshold), HE18 = 15,120 MW, HE19 = 15,420 MW. The W25 GR_WEST haircut applies only from HE18 onward for hours above 15,000 MW. HE20-24 = 15,570 / 15,615 / 15,740 / 16,057 / 16,252 MW — all above the 15,000 MW threshold.

The solar picture from Enverus is notable: the STPF peaks at **30,374 MW at HE13**, ramping from 6,148 MW at HE7 to 18,729 MW at HE8. This is a rapid morning ramp with a strong suppression effect on net load through HE10-16. The Yes Energy solar profile (28,520 MW peak at HE15-16) is directionally aligned but 1,800 MW lower at peak — both confirm strong midday solar suppression.

Enverus wind STPF peaks at 24,096 MW at HE1 and declines through the day to a trough near 19,443 MW at HE8, then recovers modestly to 23,461 MW by HE19. This is meaningfully below the Yes Energy total wind figure (22,949-24,674 MW range during the afternoon/evening) but consistent directionally. The GR_WEST overnight profile (17,213 MW at HE1, declining to 14,258 MW by HE15) supports continued Panhandle export pressure in the overnight hours.

---

## Key Signal Values

| Signal | Value | Source | Context |
|---|---|---|---|
| Load peak | 83,165 MW at HE17 | Yes Energy | Jun 29: 84,720 MW; within top-3 of series |
| Load peak (Enverus) | 82,668 MW at HE16-17 | Enverus | YE-Enverus gap: 0.6% — tightest load alignment in series |
| Solar peak | 30,374 MW at HE13 | Enverus STPF | Yes Energy: ~28,520 MW at HE15-16; directionally aligned |
| Solar at HE8 | 6,148 MW | Enverus STPF | Rapid morning ramp: +18,581 MW in 1 hour (HE8→HE9: 18,729 MW) |
| Solar at HE15 (YE) | 28,520 MW | Yes Energy | Peak solar window HE13-16 per Enverus; HE15-16 per YE |
| Wind total peak (YE) | 26,699 MW at HE1 | Yes Energy | GR_WEST dominates; declines to 21,873 MW by HE13 |
| Wind peak (Enverus) | 24,096 MW at HE1 | Enverus STPF | YE-Enverus wind gap ~2,600 MW at HE1; converge toward HE13 |
| GR_WEST overnight HE1-6 | 17,213 / 17,032 / 16,747 / 16,559 / 16,452 / 16,293 MW | Yes Energy | All above 15,000 MW — Panhandle threshold active |
| GR_WEST HE17 | 14,815 MW | Yes Energy | BELOW 15,000 MW — W25 haircut NOT active at HE17 |
| GR_WEST HE18-19 | 15,120 / 15,420 MW | Yes Energy | ABOVE 15,000 MW — W25 haircut applies HE18-19 |
| GR_WEST HE20-24 | 15,570 / 15,615 / 15,740 / 16,057 / 16,252 MW | Yes Energy | All above 15,000 MW — W25 haircut applies |
| NL peak (YE) | 51,192 MW at HE21 | Yes Energy | NL trough: 16,473 MW at HE10 |
| NL peak (Enverus) | 53,530 MW at HE20 | Enverus | Higher NL peak, 1 hour earlier than YE — steeper ramp pace |
| NL ramp HE18→HE21 (YE) | +22,822 MW | Yes Energy | 51,192 − 28,370; 2nd in series after Jun 25 +24,437 MW |
| NL ramp HE18→HE20 (Enverus) | +15,218 MW | Enverus | 53,530 − 38,312; shorter window but large magnitude |
| NL at HE21 (YE) | 51,192 MW | Yes Energy | Highest NL hour by YE; confirms Finding 3 binding window |
| Cap-out max | 8,518 MW at HE11 | Yes Energy | NO hour above 10,000 MW trigger — clean midday profile |
| Cap-out range HE09-16 | 8,100 – 8,518 MW | Yes Energy | Well below 10,000 MW — HOUSTON_SOUTH trigger absent |
| Day of week | Tuesday | — | Full weekday base probability; no weekend discount |
| Hub-pair LMP data | NOT AVAILABLE (W3 item 0.10) | — | 39th consecutive blocked cycle |
| Smartbidder data | NOT FETCHED this cycle | — | Right-tail condition (2) unverifiable; 1.8x rule not applied |

---

## Binding Constraint Candidates

| Rank | Constraint | Window | P(binding) tier | E[lambda\|binding] | P50 / P90 / P99 | Heuristic basis |
|---|---|---|---|---|---|---|
| 1 | HOUSTON_IMPORT_345 | HE19-23 | MEDIUM-HIGH 36-52% | $33/MWh | $33 / $92 / $180 | NL ramp +22,822 MW (YE) — 2nd highest in series; Tuesday weekday (no weekend discount); W25 haircut ×0.85 for HE18-24 (above 15k); Enverus NL 53,530 MW at HE20 adds upside risk |
| 2 | PANHANDLE_EXPORT_345 | HE01-06 | LOW-MEDIUM 15-22% | $14/MWh | $14 / $32 / $60 | GR_WEST HE01-06 = 16,293–17,213 MW, all above 15,000 MW; structurally identical to Jun 29 overnight profile |
| 3 | WEST_TO_NORTH_345 | HE22-04 | LOW-MEDIUM 15-24% | $15/MWh | $15 / $36 / $75 | GR_WEST HE22-24 = 15,740 / 16,057 / 16,252 MW; SCI proxies above MEDIUM threshold; Tuesday weekday (no discount); W25 haircut ×0.90 |
| 4 | HOUSTON_SOUTH_MIDDAY_LOCAL | HE10-16 | VERY LOW < 5% | n/a | n/a | Cap-out max 8,518 MW — NO hour above 10,000 MW primary trigger; constraint is absent; Finding 7 applied (GKS MCC negative from solar suppression) |

---

### Constraint 1 — HOUSTON_IMPORT_345 (Primary)

**Call: MEDIUM-HIGH 36-52% | Window: HE19-23**

**Derivation:**
- NL ramp HE18→HE21 = +22,822 MW (Yes Energy): this is the second-highest in the June 2026 series, exceeded only by the June 25 record (+24,437 MW). It is marginally above the June 29 figure (+22,658 MW). Base tier = HIGH 40-55%.
- Enverus NL peaks at 53,530 MW at HE20 (vs YE 51,192 MW at HE21). Enverus is 2,338 MW higher at peak and 1 hour earlier. If Enverus is closer to realized dispatch, the effective ramp is steeper in the HE18-20 window. This is an upside risk that can nudge the call toward the upper end of HIGH.
- Tuesday weekday: no weekend discount. Full weekday base tier maintained. Base remains HIGH 40-55%.
- W25 GR_WEST haircut: HE17 = 14,815 MW (below 15,000 MW — haircut NOT active at HE17). HE18-24 = 15,120 to 16,252 MW (all above 15,000 MW — W25 haircut ×0.85 applies for all hours within the binding window). The binding window per Finding 3 (NL peak at HE21 → window HE20-23 ± 1h) extends to HE19-23. All hours in the window (HE19-23) have GR_WEST above 15,000 MW. Haircut applied uniformly: HIGH 40-55% × 0.85 = 34-47%.
- Enverus upside risk (NL 2,338 MW higher than YE): partial upward adjustment warranted. Adding approximately 2-3 ppt: 36-50%.
- Smartbidder absent: 1.8x right-tail rule cannot be applied. Post-DAM clearing check (approximately 10:30 CT) should be performed.
- Final: **36-52%** (rounded range, upper bound reflecting Enverus-derived upside).
- Window: HE19-23. HE19 added to base HE20-23 window because Enverus NL peaks at HE20 and the steep ramp pace may trigger constraint onset one hour earlier than the YE-derived window.

**Lambda calibration:**
- P50 = $33/MWh (marginal increase from June 29 $32; Tuesday's NL ramp is slightly higher and the June series has been trending upward).
- P90 = $92/MWh (up from June 29 $90; consistent with the slightly elevated ramp and tight load alignment between YE and Enverus reducing forecast uncertainty).
- P99 = $180/MWh (tail risk if solar underperforms by 2-3 GW and/or Non-Spin clears above $375/MWh — neither verifiable at Stage 0).
- CAVEAT: These are indirect proxies anchored to GKS Tenaska settlement inference. June 27 and June 28 settlement data (Tenaska T+2) should be available approximately June 29-30 — any confirmed binding events should be applied to calibrate these figures.

**GKS MCC direction:** POSITIVE during HE19-23, conditional on HOUSTON_IMPORT binding. Expected range +$6 to +$18/MWh. Direction confirmed by 4+ settlement cycles (June 20-23 series). Magnitude is proxy only.

---

### Constraint 2 — PANHANDLE_EXPORT_345

**Call: LOW-MEDIUM 15-22% | Window: HE01-06**

**Derivation:**
- GR_WEST HE01-06 = 16,293 / 16,452 / 16,747 / 16,559 / 17,032 / 17,213 MW. All hours are above 15,000 MW, maintaining the Panhandle export pressure threshold.
- This profile is structurally identical to June 29 (17,670–18,015 MW at HE01-06) and within the range established since June 21. Note: the June 30 GR_WEST overnight values are approximately 500-800 MW lower than June 29, which marginally reduces the export pressure but not enough to change the probability tier.
- Tuesday overnight demand is structurally similar to Monday overnight. GR_WEST is the dominant driver here, not load level, so the weekday premium does not materially change this window's probability.
- Final: **15-22%** (unchanged from June 29; lower GR_WEST overnight values vs June 29 are within the calibration uncertainty of the heuristic).

**Lambda calibration:** P50 = $14/MWh, P90 = $32/MWh, P99 = $60/MWh. Unchanged from June 29 given similar GR_WEST overnight profile.

**Co-binding risk:** If WEST_TO_NORTH_345 co-binds in the HE01-04 overlap window, combined pressure on HB_WEST could make the basis more negative than either constraint alone implies.

---

### Constraint 3 — WEST_TO_NORTH_345

**Call: LOW-MEDIUM 15-24% | Window: HE22-04**

**Derivation:**
- GR_WEST HE22-24 = 15,740 / 16,057 / 16,252 MW. These are modestly lower than June 29 HE22-24 (15,707 / 16,195 / 16,564 MW — nearly identical) and lower than the June 25-27 series highs (17,500-17,935 MW).
- SCI proxy: (GR_WEST − 11,000) / (22,000 − 11,000) ≈ 0.43 / 0.46 / 0.47 for HE22-24. All above the MEDIUM threshold (0.35). Base tier: MEDIUM 22-35%.
- Tuesday weekday: no discount. Base MEDIUM maintained.
- W25 GR_WEST haircut ×0.90: 20-32%.
- GR_WEST HE22-24 on June 30 is approximately 200-300 MW below June 29 values — minor reduction. Adjusting slightly downward: 15-24% (bottom of MEDIUM, upper edge of LOW-MEDIUM).
- Final: **15-24%**, labeled LOW-MEDIUM (the lower bound approaches the LOW-MEDIUM boundary; call maintained at LOW-MEDIUM rather than LOW given all hours are above the SCI MEDIUM threshold).
- Window: HE22-04 per W25 timing correction (onset risk extends into HE01-04 via connection to Panhandle export pressure in the overnight hours).

**Lambda calibration:** P50 = $15/MWh, P90 = $36/MWh, P99 = $75/MWh. Marginally lower than June 29 ($16 / $38 / $80) reflecting slightly lower GR_WEST HE22-24.

---

### Constraint 4 — HOUSTON_SOUTH_MIDDAY_LOCAL

**Call: VERY LOW < 5% | Window: HE10-16**

**Derivation:**
- Cap-out max = 8,518 MW at HE11. Cap-out range across all midday hours (HE09-16): 8,100 to 8,518 MW.
- NO hour in the 24-hour profile exceeds the 10,000 MW primary trigger. The gap to the trigger is 1,482 to 1,900 MW — larger than any other recent day in the series (June 29: HE13 = 10,033 MW, thin breach; June 28: max 8,884 MW, no breach).
- Constraint trigger is absent. Probability is driven only by residual base rate of unexpected outage-driven congestion, which is very low.
- Finding 7 applied: GKS MCC sign during midday is NEGATIVE from solar suppression, confirmed 4+ consecutive settlement cycles. The VERY LOW call reflects the absence of the constraint trigger, not the sign of the GKS MCC effect.
- Final: **VERY LOW < 5%** (cleanest midday profile in the recent series).

**GKS MCC direction during HE09-16:** NEGATIVE per Finding 7. Expected range -$1 to -$3/MWh. Enverus solar peak at 30,374 MW at HE13 (the highest Enverus solar value in the recent series) adds conviction to the solar suppression signal. Avoid RT discharge on congestion grounds during HE09-16.

---

## Hub-Pair Basis Outlook

No hub-level LMP settlement data available (W3 item 0.10 blocked — 39th consecutive cycle). All estimates are structural heuristics with zero empirical calibration from historical hub-pair spreads. Convention: basis = Hub_A price minus Hub_B price; positive = Hub_A more expensive.

| Path | Window | E[basis, $/MWh] | P50 / P90 | Comment |
|---|---|---|---|---|
| HB_WEST − HB_NORTH | HE01-06 | -$6.0 | -$4 / -$13 | GR_WEST 16,293–17,213 MW through overnight. Slightly below June 29 overnight (-$6.5) reflecting GR_WEST HE01-06 approximately 500-700 MW lower; directionally unchanged. |
| HB_WEST − HB_NORTH | HE22-04 | -$5.5 | -$4 / -$12 | GR_WEST HE22-24 = 15,740–16,252 MW; WEST_TO_NORTH LOW-MEDIUM 15-24%; basis pressure directionally similar to June 29 (-$6.0 to -$6.5 in this window) but modestly attenuated by slightly lower GR_WEST. |
| HB_WEST − HB_NORTH | HE10-16 | -$2.5 | -$1.5 / -$7 | GR_WEST declines from 15,525 MW at HE10 to 14,258 MW at HE15. West surplus persists through midday but attenuates; directionally similar to June 29 (-$3.0). |
| HB_HOUSTON − HB_NORTH | HE19-23 | +$9.5 | +$6 / +$26 | NL ramp +22,822 MW (YE) with Enverus upside at +15,218 MW HE18-20 (steeper pace). P(HOUSTON_IMPORT binding) = 36-52%. Slightly wider than June 29 (+$9.0) reflecting marginally higher NL ramp and Enverus upside. |
| HB_SOUTH − HB_NORTH | HE09-16 | -$2.5 | -$1.5 / -$6 | Solar suppression at 30,374 MW peak (Enverus — highest in series). Finding 7 confirmed. No cap-out trigger — directional solar signal dominates. |
| HB_SOUTH − HB_NORTH | HE19-23 | +$5.5 | +$3 / +$15 | Evening South premium following HOUSTON_IMPORT pattern conditional on binding. Marginally above June 29 (+$5.0) tracking higher NL ramp. |
| HB_NORTH (flat) | All hours | ~$0 | reference | North hub reference. Minor negative bias possible HE22-04 if WEST_TO_NORTH binds; minor positive bias HE19-23 if HOUSTON_IMPORT binds. |

**Data limitation:** Hub-pair basis estimates are structural heuristics with zero historical calibration. Stage 1 (LightGBM hub-pair baseline) requires W3 item 0.10 completion. W3 item 0.10 has been blocked for 39 consecutive cycles. These estimates should not be used as primary inputs for CRR auction decisions or DART virtual trading positions.

---

## Nodal MCC Snapshot

No PTDF (shift factor) data available at Stage 0 for direct MCC computation. All estimates are directional heuristics based on constraint binding direction and GKS settlement pattern inference. MCC = -sum(shift_factor × lambda) arithmetic will be applied in Stage 2.

| Node | Window | E[MCC, $/MWh] | P50 / P90 | Driver | Confidence |
|---|---|---|---|---|---|
| GKS_BESS_RN (West Zone) | HE19-23 | +$8 conditional | +$6 / +$21 | HOUSTON_IMPORT_345 conditional positive MCC. Enverus NL 53,530 MW at HE20 extends onset window to HE19. 4+ settlement cycles confirm positive direction. | MEDIUM (sign confirmed; magnitude proxy only) |
| GKS_BESS_RN (West Zone) | HE09-16 | -$2.5 | -$1.5 / -$6 | Solar suppression per Finding 7. Enverus solar 30,374 MW is highest series value; strongest midday suppression signal in the series. Cap-out absent (8,518 MW max) reinforces sole solar driver. | HIGH for sign; LOW for magnitude |
| GKS_BESS_RN (West Zone) | HE01-06 | -$2 to -$4 | -$2 / -$6 | Panhandle/West surplus overnight; GKS West-zone exposure to overnight export pressure | LOW |
| HB_WEST (proxy) | HE22-04 | -$5.5 to -$8.5 | -$6 / -$13 | GR_WEST 15,740–17,213 MW through the combined evening-into-overnight window. Structural West surplus. | VERY LOW (no PTDF) |
| HB_HOUSTON (proxy) | HE19-23 | +$7 to +$17 | +$9 / +$26 | South/Houston load-center premium at NL ramp +22,822 MW on a Tuesday. Enverus NL 53,530 MW at HE20 extends window onset to HE19. | VERY LOW (no PTDF) |
| HB_NORTH (proxy) | HE22-04 | -$2 to -$4 | -$2 / -$5 | WEST_TO_NORTH binding (LOW-MEDIUM 15-24%) mildly suppresses North import price | VERY LOW |

**GKS_BESS_RN location note:** GKS BESS is in the West Zone. The positive MCC call at HE19-23 is the most empirically grounded estimate in Stage 0. Settlement evidence from June 20-23 (4 confirmed cycles) shows positive RT energy spikes at HE20-22 consistent with HOUSTON_IMPORT binding direction. The negative midday MCC (Finding 7) is confirmed for 4+ consecutive cycles. The 1-hour onset extension to HE19 (vs June 29 HE20-23 window) is driven by Enverus NL peaking at HE20 — this window shift has zero settlement validation.

---

## YE vs Enverus Cross-Validation

| Metric | Yes Energy | Enverus | Gap | Interpretation |
|---|---|---|---|---|
| Load peak | 83,165 MW at HE17 | 82,668 MW at HE16-17 | 497 MW (0.6%) | Excellent alignment — tightest in recent series. Input uncertainty on load is minimal. |
| NL peak | 51,192 MW at HE21 | 53,530 MW at HE20 | 2,338 MW (4.4%) at HE20 | Meaningful divergence at NL peak; Enverus is higher and 1 hour earlier. Upside risk to HOUSTON_IMPORT binding probability if Enverus is correct. |
| Solar peak | ~28,520 MW at HE15-16 | 30,374 MW at HE13 | ~1,854 MW gap; different peak hour | Both confirm strong midday suppression. Enverus peak is higher and earlier. If Enverus solar is correct, HE13-14 net load will be lower than YE implies (more suppression, not less). |
| Wind peak | 26,699 MW at HE1 | 24,096 MW at HE1 | 2,603 MW (9.8%) | Persistent YE-Enverus wind gap. YE is higher. GR_WEST (YE) is the primary heuristic input for Panhandle and West-to-North calls; Enverus does not provide GR_WEST zone breakdown in this file. |
| NL ramp window | HE18→HE21 (+22,822 MW) | HE18→HE20 (+15,218 MW in 2h) | Different pace profile | The Enverus ramp is steeper in the 18:00-20:00 window. HOUSTON_IMPORT onset may be earlier than the YE-derived HE19-23 window suggests. |

**Net assessment:** The YE-Enverus load alignment is the strongest this series — low input uncertainty on the load side. The NL divergence is driven by solar and wind differences rather than load. Enverus places the NL peak 2,338 MW higher and 1 hour earlier, which is the primary source of upside risk on the HOUSTON_IMPORT call. The Enverus solar peak being higher than YE would — if realized — further suppress midday net load without materially affecting evening congestion.

---

## GKS BESS West Zone — Congestion Risk Summary

**For bess-optimizer and dart-virtual-trader — key inputs (reduced weight, Stage 0 provisional):**

**Evening (HE19-23) — PRIMARY SIGNAL — MEDIUM-HIGH:**
MEDIUM-HIGH confidence positive GKS RT premium. HOUSTON_IMPORT_345 P(binding) = 36-52%. The NL ramp of +22,822 MW (YE) is the second-highest in the series. The Enverus NL peak of 53,530 MW at HE20 is the highest Enverus reading this series and suggests the onset of the binding window may be at HE19 rather than HE20. Tuesday weekday — no discount. The W25 GR_WEST haircut is active for the full binding window (HE18-24 above 15,000 MW). Sizing should reflect mid-MEDIUM-HIGH conviction; the Enverus upside risk supports positioning toward the upper end of the window (HE19 onset, not HE20).

**Midday (HE09-16) — STRONG NEGATIVE MCC per Finding 7:**
Solar suppression is the dominant signal. The Enverus solar STPF at 30,374 MW is the highest value in the series and adds conviction to the negative MCC direction. Cap-out is absent (8,518 MW max, no trigger). This is the clearest NEGATIVE midday signal in the recent series. Avoid RT discharge during HE09-16 on congestion grounds. AS stack revenue (Non-Spin / ECRS) is independent and may still justify dispatch.

**Overnight (HE01-06) — PANHANDLE ELEVATED:**
GR_WEST overnight range 16,293–17,213 MW — all above 15,000 MW but 500-800 MW lower than June 29 overnight (17,670–18,015 MW). PANHANDLE_EXPORT probability 15-22% is unchanged from June 29. West Hub expected materially below North Hub (basis approximately -$5 to -$7 overnight). West-side overnight basis risk persists.

**Late evening to overnight (HE22-04) — WEST_TO_NORTH LOW-MEDIUM:**
GR_WEST HE22-24 = 15,740 / 16,057 / 16,252 MW, SCI proxy 0.43-0.47 all above MEDIUM threshold. WEST_TO_NORTH P(binding) = 15-24%. Co-binding risk with PANHANDLE_EXPORT in the HE01-04 overlap window remains — if both bind, HB_WEST basis could be more negative than either constraint alone would imply.

**CAUTION flags:**
1. Enverus NL peak at HE20 (53,530 MW) is 2,338 MW above YE (51,192 MW at HE21) and 1 hour earlier. If Enverus is closer to realized dispatch, HOUSTON_IMPORT onset and binding duration could be wider than the YE-derived HE19-23 window. The HE19 onset is already incorporated into the constraint call, but the uncertainty is not fully resolvable at Stage 0.
2. Smartbidder data not fetched this cycle. Post-DAM clearing check should be performed at approximately 10:30 CT. If Non-Spin DA clears above $4/MWh at HE19-22, the 1.8x right-tail upgrade rule applies, lifting HOUSTON_IMPORT probability toward HIGH (55%+).
3. YE solar peak (28,520 MW) is 1,854 MW lower than Enverus (30,374 MW). If Enverus solar is realized, the midday NL suppression is deeper than YE implies, but this has no material effect on evening congestion — it only reinforces the Finding 7 negative MCC call.
4. June 27-29 settlement data (Tenaska T+2) may be available today (June 29 and June 30 respectively for June 27 and June 28 settlements). Any confirmed binding events should be applied to calibrate the heuristic findings and logged to `memory/congestion-analyst/learnings/`.
5. W3 item 0.10 (hub/zone LMP 15-min backfill) remains blocked — 39th consecutive cycle. Hub-pair basis estimates have zero empirical calibration.

---

## Data Limitations (Stage 0)

1. No trained binding classifier — all probabilities are heuristic rules derived from approximately 39 cycles of indirect GKS settlement evidence.
2. No lambda quantile regressor — P50/P90/P99 are anchored to indirect RT price proxies from Tenaska GKS settlement only.
3. No hub-pair LMP (W3 item 0.10) — basis views have zero empirical calibration. Item 0.10 has been blocked for 39 consecutive cycles.
4. No PTDF projection — MCC estimates are directional only, not derived from shift_factor × lambda arithmetic.
5. No Smartbidder data this cycle — right-tail condition (2) of the heuristic is unverifiable. 1.8x rule not applied.
6. June 27-29 settlement data pending confirmation — W25 GR_WEST haircut and Finding 3 window have limited completed settlement validation cycles.
