# ERCOT D+1 Congestion 분석 — 2026-07-02   [Stage 0 — provisional]

**Issued**: 2026-07-01 (daily cycle 07:30 CT)
**Flowday**: Wednesday 2026-07-02
**Stage**: Stage 0 — Infrastructure. Constraint-level binding/lambda 모델 미운영 (Stage 2+). 아래 모든 수치는 hub-pair basis 히스토리 및 구조적 휴리스틱 추정. Downstream 에이전트 의사결정 가중치: LOW (Stage 2 이전).

**Data sources (all PRODUCTION)**:
- Yes Energy hourly 2026-07-02.csv (fetched 2026-07-01T12:12Z)
- Yes Energy summary 2026-07-02_summary.json
- Enverus load fc 2026-07-02_load_fc.csv (published 2026-07-01T11:49Z)
- Enverus net load fc 2026-07-02_net_load_fc.csv (published 2026-07-01T11:42Z)
- Enverus wind STPF 2026-07-02_wind_stpf.csv (published 2026-07-01T11:47Z)
- Enverus solar STPF 2026-07-02_solar_stpf.csv (published 2026-07-01T12:58Z)
- Hub-pair LMP (15-min): ABSENT — W3 item 0.10, 40th consecutive blocked cycle

---

## Headline

- **1차 신호 약화**: HOUSTON_IMPORT_345 NL ramp HE18→HE21 = +14,861 MW (YE) — 전일(2026-07-01) +21,918 MW 대비 -7,057 MW 급감. 태양광 소멸 속도가 전일보다 느린 프로파일로 HE20 순부하(53,778 MW)가 전일보다 낮게 예측됨. 결과적으로 HOUSTON_IMPORT_345 바인딩 확률 LOW-MEDIUM (15-28%)로 하향.
- **GR_WEST 전일 대비 추가 하락**: 24시간 전체 13,673 MW(HE03) 이하 — 15,000 MW 임계치를 단 한 시간도 초과하지 않음. PANHANDLE_EXPORT_345 / WEST_TO_NORTH_345 모두 NEGLIGIBLE.
- **순부하 최저점 극단**: HE10 순부하 25,874 MW (YE) — 태양광 최고 27,454 MW at HE13, 순부하 저점과 태양광 고점의 시간 차이 주목. 미드데이 태양광 억제 Finding 7 확실히 활성.
- **자원 정지 (Cap-out)**: 전 시간 6,151-6,833 MW — 10,000 MW 트리거 미도달, HOUSTON_SOUTH_MIDDAY_LOCAL VERY LOW.

---

## Top Binding Constraints

| Rank | Constraint | Hour Range | P(binding) | E[lambda\|binding] $ | P50/P90/P99 | Key Signal |
|---|---|---|---|---|---|---|
| 1 | HOUSTON_IMPORT_345 | HE20-22 | 15-28% | $20 | $12 / $55 / $120 | NL ramp +14,861 MW (YE); Wednesday; W25 haircut 미적용(GR_WEST 전 시간 <15k); 전일 대비 ramp -7,057 MW |
| 2 | HOUSTON_SOUTH_MIDDAY_LOCAL | HE09-15 | <5% | $10 | $6 / $18 / $35 | Cap-out 최대 6,833 MW (HE09) — 10,000 MW 트리거 미도달 |
| 3 | PANHANDLE_EXPORT_345 | HE01-06 | <3% | $8 | $4 / $12 / $25 | GR_WEST HE01-06 = 13,244-13,673 MW; 전 시간 15,000 MW 미달 |
| 4 | WEST_TO_NORTH_345 | HE22-24 | <3% | $6 | $3 / $10 / $20 | GR_WEST HE22-24 = 12,114-12,289 MW; SCI 0.152-0.184 (MEDIUM 0.35 임계치 크게 하회) |

**Provisional note**: P(binding) 추정치는 40+ 연속 사이클 시계열 패턴 비교 기반 휴리스틱. 보정된 분류 모델 없음 (Stage 2 산출물).

---

## Constraint Signal Details

### HOUSTON_IMPORT_345 (PRIMARY — LOW-MEDIUM)

| Signal | Value | Assessment |
|---|---|---|
| NL ramp HE18→HE21 (YE) | +14,861 MW | WEAK — 최소 binding 임계치(+18,627 MW, Jun 21) 대비 -3,766 MW 미달 |
| NL ramp HE18→HE21 (Enverus) | +13,595 MW | WEAK — YE와 방향 일치, 절대값은 YE보다 낮음 |
| NL at HE21 (YE) | 57,820 MW | ELEVATED — 전일 56,877 MW보다 높으나 ramp 폭이 좁음 |
| NL at HE20 (YE) | 53,778 MW | MODERATE — 전일 HE20 54,884 MW와 유사 |
| Day of week | Wednesday | 주말 할인 미적용 |
| W25 haircut | 미적용 | GR_WEST 전 시간 <13,673 MW (최고) — 15,000 MW 임계치 도달 없음 |
| Smartbidder 데이터 | ABSENT (이번 cycle) | DA-RT 스프레드 / P(DA>RT) 미확인 |
| Cap-out | 최대 6,833 MW (HE09) | 10,000 MW 트리거 미도달 |

**분석**: 전일(Jul 1) HOUSTON_IMPORT_345가 MEDIUM-HIGH(38-55%)였던 핵심 원인은 NL ramp +21,918 MW였다. Jul 2는 동일 요일(수요일)이지만 HE18 시점 순부하(42,959 MW)와 HE21 시점 순부하(57,820 MW)의 차이가 +14,861 MW에 그친다. 이는 태양광이 전일 대비 HE18 기준으로 더 많이 남아있어(YE: HE18 solar = 20,863 MW vs HE17 peak 23,169 MW) 저녁 램프 초반부가 눌려 있기 때문이다. 과거 시리즈에서 HOUSTON_IMPORT_345가 바인딩된 가장 낮은 NL ramp 사례는 Jun 21 +18,627 MW(당일 확인)이므로, +14,861 MW는 바인딩 임계치 이하에 위치한다. **바인딩 가능성은 존재하나 확률은 낮음.**

**Window**: HE20-22 (Finding 3: NL ramp peak HE21 ±1h 기준)

---

### PANHANDLE_EXPORT_345 (NEGLIGIBLE)

GR_WEST 야간(HE01-06) 최고값 13,673 MW(HE03) — 15,000 MW 임계치를 단 한 시간도 초과하지 않음. 전일 HE01-03에서 15,118-15,230 MW로 임계치를 소폭 초과했던 것과 대조적. 서부 풍력이 구조적으로 낮아 PANHANDLE 제약 바인딩 조건 완전 미충족.

---

### WEST_TO_NORTH_345 (NEGLIGIBLE)

SCI 프록시 (GR_WEST / ERCOT 부하):
- HE22: 0.152 (GR_WEST 11,553 MW / Load 70,405 MW)
- HE23: 0.184 (GR_WEST 12,289 MW / Load 66,641 MW)
- HE24: (데이터 없음 — 전일 24시 포함)

전 시간 SCI 0.35 MEDIUM 임계치 대비 크게 하회. 서부 풍력 구조적 저수준 패턴 Jun 28 이후 지속.

---

### HOUSTON_SOUTH_MIDDAY_LOCAL (VERY LOW)

Cap-out 전 시간 최대 6,833 MW(HE09). Finding 7(태양광 억제에 의한 GKS midday MCC 음수) 활성. 이 제약의 바인딩 조건인 10,000 MW 이중 트리거는 오늘 어느 시간대에도 충족되지 않음.

---

## Nodal MCC Snapshot (PTDF projection — Stage 0 provisional)

**방법론**: 구조적 휴리스틱 (W2 shift factor 분석 기반). 실제 PTDF 행렬 쿼리 불가 (bus_lmp backfill 미시작: W3 item 0.09). 방향성 추정치.

| Node | Period | E[MCC, $] | P50 / P90 | Basis |
|---|---|---|---|---|
| GKS | HE01-06 | -$0.5 | -$0.3 / -$1.5 | GR_WEST 15,000 MW 임계치 미달 — Panhandle 제약 없음; 미미한 야간 서부 공급 잉여 |
| GKS | HE09-15 | -$3.5 | -$2.0 / -$7.0 | Finding 7 — 태양광 억제; 태양광 최대 27,454 MW (HE13); 순부하 저점 25,874 MW (HE10) |
| GKS | HE20-22 | +$2.0 (conditional) | +$1.0 / +$6.0 | HOUSTON_IMPORT P=15-28%; 확률 가중 E[MCC] = +$0.5 to +$2.0 |
| HB_NORTH | HE20-22 | +$0.5 | +$0.2 / +$2.5 | 허브 근사; HOUSTON_IMPORT 낮은 확률 반영 |
| HB_WEST | HE09-15 | -$2.0 | -$1.0 / -$5.0 | 서부 풍력 저수준 + 태양광 억제; 서부 mid-day 음수 basis |
| LZ_HOUSTON | HE20-22 | +$1.5 | +$0.5 / +$4.0 | HOUSTON_IMPORT 노출; GKS보다 낮음(존 평균 효과) |

**GKS 방향성 요약**:
- 야간 (HE01-06): 거의 중립 ~ 미미한 음수 (Panhandle 제약 없음)
- 미드데이 (HE09-15): 음수 (Finding 7 태양광 억제 확실 활성)
- 저녁 (HE20-22): 조건부 소폭 양수 (HOUSTON_IMPORT 낮은 확률 감안 시 확률 가중치 낮음)

---

## Hub-pair Basis View

| Path | Period | E[basis, $] | Source | Comment |
|---|---|---|---|---|
| HOUSTON -> NORTH | HE20-22 | +$1.5 to +$3.5 | 휴리스틱 | HOUSTON_IMPORT 15-28%; 전일(+$4~$8) 대비 낮은 확률 반영 |
| WEST -> NORTH | HE22-24 | -$0.5 to -$1.0 | 휴리스틱 | GR_WEST 구조적 저수준; 거의 없음 |
| SOUTH -> NORTH | HE09-15 | -$1.0 to -$2.0 | Finding 7 | 태양광 억제; 미드데이 음수 basis 지속 |
| SOUTH -> NORTH | HE20-22 | +$1.0 to +$2.5 | 휴리스틱 | 저녁 램프; 남부 풍력 픽업 (HE20-21: 2,399 MW) |
| WEST -> HOUSTON | HE12-16 | -$0.5 to -$1.5 | 휴리스틱 | 서부 태양광/풍력 저수준; 전일 +$1~$2와 부호 반전 가능성 |

**Spread 부호 규칙**: spread = DA - RT. Positive = DA 비쌈 = DA Short / RT Long 신호.

**전일(Jul 1) 대비 주요 변화**:
- HOUSTON->NORTH HE20-22: +$4~$8 → +$1.5~$3.5 (NL ramp 급감에 따른 HOUSTON_IMPORT 확률 하향)
- WEST->NORTH: NEGLIGIBLE 유지 (서부 풍력 저수준 패턴 지속)

---

## Key Input Data Summary

| Metric | Value | HE |
|---|---|---|
| 부하 최고 (YE) | 82,431 MW | HE16 |
| 부하 최고 (Enverus) | 81,675 MW | HE17 |
| 순부하 최고 (YE) | 57,820 MW | HE21 |
| 순부하 최저 (YE) | 25,874 MW | HE10 |
| NL ramp HE18→HE21 (YE) | +14,861 MW | — |
| NL ramp HE18→HE21 (Enverus) | +13,595 MW | — |
| 태양광 최고 (YE) | 27,454 MW | HE13 |
| 태양광 최고 (Enverus) | 29,811 MW | HE13 |
| 태양광 HE18 (YE) | 20,863 MW | — |
| 태양광 HE20 (YE) | 7,112 MW | — |
| 풍력 ERCOT 전체 최고 (YE) | 19,343 MW | HE01 |
| 풍력 ERCOT 전체 최저 (YE) | 11,119 MW | HE13 |
| GR_WEST 최고 (YE) | 13,673 MW | HE03 |
| GR_WEST 최저 (YE) | 6,374 MW | HE15 |
| GR_WEST HE01-06 범위 (YE) | 12,882-13,673 MW | 전 시간 <15k |
| Cap-out 최대 (YE) | 6,833 MW | HE09 |
| Smartbidder 데이터 | ABSENT (이번 cycle) | — |

---

## 시간별 순부하 프로파일 (HB_HUBAVG 기준 basis 산출 보조)

| HE | Load (YE, MW) | Net Load (YE, MW) | Solar (YE, MW) | Wind ERCOT (YE, MW) | GR_WEST (YE, MW) | Cap-out (YE, MW) |
|---|---|---|---|---|---|---|
| 01 | 63,132 | 42,233 | 0 | 19,343 | 13,244 | 6,719 |
| 02 | 59,872 | 39,209 | 0 | 19,184 | 13,408 | 6,719 |
| 03 | 57,428 | 36,995 | 0 | 18,983 | 13,673 | 6,719 |
| 04 | 55,972 | 36,238 | 0 | 18,265 | 13,473 | 6,789 |
| 05 | 55,435 | 36,821 | 0 | 17,251 | 12,882 | 6,789 |
| 06 | 56,203 | 38,773 | 0 | 16,184 | 11,996 | 6,719 |
| 07 | 57,284 | 40,969 | 219 | 14,972 | 10,921 | 6,719 |
| 08 | 58,144 | 36,985 | 5,318 | 13,915 | 10,014 | 6,641 |
| 09 | 60,757 | 28,121 | 15,525 | 13,884 | 9,602 | 6,833 |
| 10 | 64,414 | 25,874 | 22,196 | 12,867 | 8,691 | 6,643 |
| 11 | 68,571 | 27,530 | 25,229 | 11,999 | 7,848 | 6,768 |
| 12 | 72,742 | 30,441 | 26,892 | 11,407 | 7,127 | 6,768 |
| 13 | 76,530 | 33,896 | 27,454 | 11,119 | 6,581 | 6,765 |
| 14 | 79,884 | 38,189 | 26,424 | 11,415 | 6,445 | 6,640 |
| 15 | 81,722 | 40,049 | 26,107 | 11,814 | 6,374 | 6,640 |
| 16 | 82,431 | 41,281 | 25,036 | 12,438 | 6,382 | 6,640 |
| 17 | 82,370 | 42,480 | 23,169 | 13,104 | 6,628 | 6,638 |
| 18 | 81,718 | 42,959 | 20,864 | 14,368 | 7,366 | 6,538 |
| 19 | 80,663 | 45,518 | 16,181 | 15,496 | 8,195 | 6,500 |
| 20 | 78,970 | 53,778 | 7,112 | 16,001 | 9,048 | 6,500 |
| 21 | 76,249 | 57,820 | 713 | 16,613 | 10,038 | 6,456 |
| 22 | 73,991 | 55,628 | 0 | 17,303 | 10,870 | 6,456 |
| 23 | 70,405 | 51,584 | 0 | 17,701 | 11,554 | 6,456 |
| 24 | 66,641 | 47,182 | 0 | 18,303 | 12,290 | 6,151 |

---

## Hub-pair Basis 테이블 (시간별, HB_HUBAVG 기준 추정)

> Stage 0 — 실제 허브별 LMP 데이터 없음 (hub-pair LMP 15-min: ABSENT 40th cycle). 아래는 순부하·GR_WEST·제약 확률 기반 정성적 방향성 추정. 부호: spread = DA - RT. Positive = DA 비쌈.

| HE | HOUSTON-NORTH basis E[$] | WEST-NORTH basis E[$] | SOUTH-NORTH basis E[$] | 비고 |
|---|---|---|---|---|
| 01-06 | 0 to +0.5 | -0.5 to -1.0 | 0 to -0.5 | GR_WEST <14k; 야간 중립; Panhandle NEGLIGIBLE |
| 07-08 | 0 to +0.5 | 0 to -0.5 | 0 to +0.5 | 풍력 감소 + 태양광 개시; 전환 구간 |
| 09-13 | -0.5 to -1.5 | -1.0 to -2.5 | -1.0 to -2.0 | Finding 7 활성; 태양광 억제; 미드데이 음수 basis |
| 14-18 | 0 to +1.0 | -0.5 to -1.5 | -0.5 to -1.0 | 태양광 감소 시작; 부하 피크; 제약 약함 |
| 19 | +0.5 to +1.5 | -0.5 to 0 | 0 to +0.5 | 태양광 급감 시작; NL 상승 |
| 20-22 | +1.5 to +3.5 | -0.5 to -1.0 | +1.0 to +2.5 | HOUSTON_IMPORT 조건부 양수; 저녁 남부 풍력 픽업 |
| 23-24 | 0 to +1.0 | -0.5 to -1.0 | 0 to +0.5 | 저녁 후반 완화 |

---

## 리스크

1. **NL ramp 상향 리스크 (HOUSTON_IMPORT 업그레이드 조건)**: 태양광 HE18 실제 발전량이 예측(20,863 MW)보다 빠르게 감소하면 NL ramp가 +18,000 MW 이상으로 올라 HOUSTON_IMPORT_345 바인딩 확률이 LOW-MEDIUM에서 MEDIUM(25-38%)로 상향될 수 있다. HE19 태양광 실적(예측: 16,181 MW)이 핵심 모니터링 포인트.

2. **서부 풍력 상향 리스크 (WEST_TO_NORTH 업그레이드 조건)**: GR_WEST가 야간에 15,000 MW를 초과할 경우 PANHANDLE_EXPORT_345/WEST_TO_NORTH_345가 NEGLIGIBLE에서 LOW로 업그레이드. 현재 예측상 가능성 낮으나 관찰 필요.

3. **태양광 과대 예측 시 미드데이 NL 상승**: 만약 태양광이 예측(최고 27,454 MW at HE13) 대비 하회 시 순부하 저점이 올라가고, Finding 7의 영향도가 줄어들 수 있다. GKS 미드데이 MCC의 음수 크기가 완화될 가능성.

4. **Smartbidder 데이터 부재**: DA-RT 스프레드 및 P(DA>RT) 신호를 이번 cycle에 확인할 수 없음. 전일 Smartbidder P(DA>RT) 0.720(HE22) 같은 독립 상관 신호가 없어 HOUSTON_IMPORT 추정의 불확실성 높음.

5. **수요일 요일 효과**: 수요일은 주말 할인 없음. 단 전일(화요일→수요일)의 시리즈 최고 P(DA>RT) 신호와 달리, 오늘은 Smartbidder 데이터 부재로 동일 분석 불가.

---

## Stage 0 한계

본 보고서의 모든 수치는 잠정 추정:
- 40+ 연속 사이클 시계열 패턴 비교 기반 휴리스틱
- W2 검증 구조 로직(shift factor backfill 완료; PTDF 역학 이해됨)
- 보정된 분류기/분위수 회귀 모델 없음 (Stage 2 산출물)
- Hub-pair LMP 15-min 히스토리: ABSENT 40번째 연속 사이클 (W3 item 0.10 차단)
- 실제 PTDF 행렬 노달 MCC 산출 없음 (bus_lmp backfill 미시작: W3 item 0.09)
- Smartbidder 에너지 가격 예측: ABSENT (이번 cycle)

Downstream 에이전트(bess-optimizer, dart-virtual-trader): GKS MCC 방향성 신호(Finding 7 태양광 억제 음수 확인 4+ 사이클; HOUSTON_IMPORT 저녁 방향성)에 LOW 가중치 적용. 람다 크기 추정은 미검증.

---

Data Source: Production (Yes Energy ✅, Enverus ✅)
