# Congestion Outlook — D+1 (2026-07-03)   [Stage 0 — provisional]

**Issued**: 2026-07-02 (DAM cutoff D-1 10:00 CT compliant)
**Flowday**: Friday 2026-07-03
**Calendar note**: July 4 (Independence Day) falls on Saturday 2026. July 3 is a regular workday — YE PEAKTYPE confirms WDPEAK HE07-22. No pre-holiday probability discount applied.
**Data sources**: Yes Energy hourly CSV (pub 2026-07-02 ~06:47 CT) + Enverus load/wind/solar/net_load (pub 2026-07-02 ~06:41-06:47 CT) + GKS PnL 2026-07-01 (T+1 partial settlement)
**Stage note**: Binding probability and shadow price estimates are qualitative heuristics based on net load ramp, GR_WEST wind level, and cap-out signals. Constraint-level ML model activates Stage 2. All values marked provisional.

---

## Headline

- **HOUSTON_IMPORT_345** is the primary risk constraint at HE20-22 (LOW-MEDIUM 20-30%). Evening NL ramp +16,787 MW (YE) is above the Jul 2 threshold (+14,861 MW, P=15-28%) but well below Jul 1 (+21,918 MW, P=38-55%). Friday weekday, no discount.
- **Solar oversupply** reaches ~29-30 GW at HE13 — among the highest in the July series. Deep negative net load at HE10 (24,014 MW net load YE). Finding 7 active: GKS midday MCC negative HE09-15.
- **GR_WEST structural low** continues (Day 3 post-W25): all 24 hours below 15,000 MW. PANHANDLE and WEST_TO_NORTH constraints remain NEGLIGIBLE.

---

## Top Binding Constraints

| Constraint | Hour Range (CT) | P(binding) | E[lambda\|binding] $/MWh | P50 / P90 / P99 | Note |
|---|---|---|---|---|---|
| HOUSTON_IMPORT_345 | HE20-22 | LOW-MEDIUM 20-30% | $14 | 14 / 58 / 125 | NL ramp +16,787 MW (YE); +15,246 MW (Enverus) — between Jul2 and Jul1 levels |
| HOUSTON_SOUTH_MIDDAY_LOCAL | HE09-15 | VERY LOW <5% | $6 | 6 / 18 / 35 | Cap-out max 6,863 MW HE09 — well below 10,000 MW dual trigger |
| PANHANDLE_EXPORT_345 | HE01-06 | NEGLIGIBLE <3% | $4 | 4 / 12 / 25 | GR_WEST HE01-06 = 12,107-13,912 MW; ALL BELOW 15,000 MW threshold |
| WEST_TO_NORTH_345 | HE22-24 | NEGLIGIBLE <3% | $3 | 3 / 8 / 18 | GR_WEST HE22-24 = 9,508-12,559 MW; structural West wind low Day 3 |

---

## Key Signal Inputs (summary for downstream agents)

| Signal | Value | Source |
|---|---|---|
| Load peak | 82,689 MW at HE16 | Yes Energy |
| NL ramp HE18→HE21 | +16,787 MW | Yes Energy |
| NL ramp (cross-validate) | +15,246 MW HE19→HE21 | Enverus |
| Solar peak | 28,963 MW at HE13 (YE) / 30,368 MW (Enverus) | Both sources |
| GR_WEST max any hour | 13,912 MW | Yes Energy STWPF |
| GR_WEST HE22-24 | 9,508 / 11,267 / 12,559 MW | Yes Energy |
| Net load trough | 24,014 MW at HE10 | Yes Energy |
| Cap-out maximum | 6,863 MW | Yes Energy |

---

## Nodal MCC Snapshot — GKS (Kiskadee node)

[Stage 0 provisional — heuristic only, no PTDF model]

| Hour Block (CT) | E[MCC, $/MWh] | Direction |
|---|---|---|
| HE01-06 | -$0.5 | Negative (weak) |
| HE09-15 | -$3.5 to -$4.0 | Negative (moderate) — Finding 7 solar suppression |
| HE16-19 | ~$0 to -$1 | Neutral to weak negative |
| HE20-22 | +$1.5 conditional; prob-weighted +$0.3 to +$0.8 | Positive (conditional on HOUSTON_IMPORT binding) |
| HE23-24 | ~$0 | Neutral |

---

## Hub-Pair Basis View

| Path | Hour Block (CT) | E[basis, $/MWh] |
|---|---|---|
| SOUTH → NORTH | HE09-15 | -$1.5 to -$2.5 |
| HOUSTON → NORTH | HE20-22 | +$1.5 to +$3.0 |
| SOUTH → NORTH | HE20-22 | +$1.0 to +$2.5 |
| WEST → NORTH | HE22-24 | -$0.5 to -$1.0 |

---

## Downstream Usage Note (bess-optimizer / dart-virtual-trader)

- Confidence level: LOW (Stage 0 heuristic only)
- Primary actionable signals:
  1. GKS MCC negative HE09-15: weight energy charging dispatch toward these hours (price likely suppressed at GKS vs hub)
  2. HOUSTON→NORTH basis: if HOUSTON_IMPORT binds (20-30% chance), a $1.5-$3.0 spread opens HE20-22
  3. No overnight constraint risk: full scheduling flexibility HE01-06

- Downstream decision weight recommended: 0.2 (Stage 0 floor). Combine with market-analyst price forecast and Smartbidder output.
