# Congestion Outlook — D+1 (2026-07-04)   [Stage 0 — provisional]

**Issued**: 2026-07-03 07:30 CT (DAM cutoff D-1 10:00 CT compliant)
**Flowday**: Saturday 2026-07-04 — Independence Day (federal holiday)
**Calendar note**: July 4 falls on Saturday this year. Weekend + major US holiday. YE PEAKTYPE = WEPEAK HE07-22 / OFFPEAK HE01-06 and HE23-24. Holiday Saturday discount applied to all evening probability calls.
**Data sources**: Yes Energy hourly CSV (pub 2026-07-03 ~06:47 CT) + Enverus load/wind/solar/net_load (pub 2026-07-03 ~06:45-07:01 CT)
**Stage note**: Binding probability and shadow price estimates are qualitative heuristics based on net load ramp, GR_WEST wind level, and cap-out signals. Constraint-level ML model activates Stage 2. All values provisional. Downstream agents assign LOW weight.

---

## Headline

- **HOUSTON_IMPORT_345** is the primary risk constraint at HE20-22, rated LOW 12-18%. Evening NL ramp (+17,422 MW YE / +15,608 MW Enverus) is above recent Jul 2-3 levels but Saturday holiday discount reduces net probability to LOW from what would be LOW-MEDIUM on a weekday.
- **Solar oversupply** reaches a new July series high of ~30.1 GW (YE) / 30.3 GW (Enverus) at HE13. Net load trough HE10 is the deepest in the July series (YE 23,278 MW / Enverus 22,265 MW). Finding 7 active with strong conviction: GKS midday MCC negative HE09-15, estimated -$4.0 to -$5.0.
- **GR_WEST structural low continues** (Day 4 post-W25): max 14,014 MW at HE03 — all 24 hours below 15,000 MW threshold. PANHANDLE and WEST_TO_NORTH constraints remain NEGLIGIBLE.
- **Cap-out lowest in July series** at 5,711-5,811 MW — fewer units offline means more local supply, further reducing Houston constraint stress vs recent weekdays (6,833-8,670 MW range).

---

## Top Binding Constraints

| Constraint | Hour Range (CT) | P(binding) | E[lambda\|binding] $/MWh | P50 / P90 / P99 | Note |
|---|---|---|---|---|---|
| HOUSTON_IMPORT_345 | HE20-22 | LOW 12-18% | $14 | 14 / 50 / 110 | NL ramp +17,422 MW YE / +15,608 MW Env; Saturday holiday discount -8 to -12 ppt from weekday base |
| HOUSTON_SOUTH_MIDDAY_LOCAL | HE09-15 | VERY LOW <5% | $5 | 5 / 15 / 30 | Cap-out max 5,811 MW HE10-24 — well below 10,000 MW dual trigger; lowest cap-out in July series |
| PANHANDLE_EXPORT_345 | HE01-06 | NEGLIGIBLE <3% | $4 | 4 / 12 / 25 | GR_WEST HE01-06 = 12,873-14,014 MW; ALL BELOW 15,000 MW threshold; Day 4 post-W25 structural low |
| WEST_TO_NORTH_345 | HE22-24 | NEGLIGIBLE <3% | $3 | 3 / 8 / 18 | GR_WEST HE22-24 = 9,179 / 10,843 / 11,777 MW; structural West wind low Day 4 |

---

## GKS_BESS_RN Nodal MCC Snapshot

| Hour Block (CT) | E[MCC, $/MWh] | Direction | Primary driver |
|---|---|---|---|
| HE01-06 | -$0.5 | Negative (weak) | GR_WEST overnight declining; no binding constraint |
| HE07-08 | ~$0 | Neutral | Solar ramping; transitional |
| HE09-15 | -$4.0 to -$5.0 | Negative (strong) | Finding 7 MAXIMUM: solar 30.1 GW; NL trough 22-23k MW — deepest in July series |
| HE16-19 | -$0.5 to -$1.5 | Weak negative | Solar >22k MW through HE19; residual suppression during ramp |
| HE20-22 | +$0.05 to +$0.15 (prob-weighted) | Positive (conditional, very weak) | HOUSTON_IMPORT LOW 12-18%; conditional E[MCC|binding] ~$3-5 |
| HE23-24 | ~$0 | Neutral | GR_WEST recovering; no constraint |

---

## Hub-Pair Basis View

| Path | Hour Block (CT) | E[basis, $/MWh] | Comment |
|---|---|---|---|
| SOUTH → NORTH | HE09-15 | -$2.0 to -$3.5 | Solar 30+ GW new July series high; strongest solar suppression day |
| HOUSTON → NORTH | HE20-22 | +$0.5 to +$2.0 | HOUSTON_IMPORT LOW; holiday Saturday; reduced vs Jul 3 +$1.5 to +$3.0 |
| SOUTH → NORTH | HE20-22 | +$0.3 to +$1.5 | Partial Houston contagion only if binding |
| WEST → NORTH | HE22-24 | -$0.5 | Near zero; structural low Day 4 |

---

## bess-optimizer / dart-virtual-trader Reference Notes

1. **Midday charging signal**: GKS MCC HE09-15 expected strongly negative (-$4 to -$5). GKS effective RT price = hub RT price minus |MCC|. If hub RT at HE10-12 is positive (likely given load 63k+ MW), GKS RT price is still positive but lower than hub. Charging cost at GKS node is reduced vs hub. Optimal charge window: HE09-12 (solar suppression peak).

2. **Evening discharge signal**: HOUSTON_IMPORT at LOW 12-18% only. Probability-weighted MCC impact negligible (+$0.05 to +$0.15). DA position in HE20-22 carries low congestion premium on this day. If HOUSTON_IMPORT does bind (18% tail), GKS MCC becomes +$3-5 for those hours. L1 timing offset note: binding onset historical pattern is HE17, not HE20 — consider scanning DA prices at HE17-19.

3. **DART virtual**: Holiday Saturday + low HOUSTON_IMPORT probability = weak basis signal for HE20-22 virtual position. Solar period (HE09-15) basis signal is strong but in the solar suppression direction — HB_SOUTH or HB_HOUSTON relative to HB_NORTH would be negative. DA solar suppression is well-anticipated so spread may already be priced in DA.

4. **CRR context**: With GR_WEST structural low (Day 4 post-W25), WEST_TO_NORTH CRR value is near zero for this period. HOUSTON→NORTH path retains value but holiday reduces expected binding frequency this week.

---

## Risks

1. **Wind underperformance**: GR_WEST HE03 = 14,014 MW, only 986 MW below 15,000 MW trigger. Overnight wind surge +1,000 MW could push PANHANDLE from NEGLIGIBLE to LOW 5-10%.
2. **L1 timing offset**: If HOUSTON_IMPORT binds, onset historically at HE17 CT. DART bid window consideration: HE17-22.
3. **Holiday thin market**: Wider confidence intervals on all basis calls; atypical price spikes possible.
4. **Solar upside (Enverus vs YE gap at HE18)**: Enverus +2,778 MW above YE at HE18. If Enverus is correct, HE18 NL ramp start is 3.2k MW higher → ramp from Enverus perspective is +15.6k MW (lower HOUSTON_IMPORT risk than YE's +17.4k MW view).

---

## Data Quality

- All 5 Enverus + YE source files: PRODUCTION
- Smartbidder: ABSENT (42nd consecutive cycle)
- Hub-pair LMP 15-min: ABSENT (W3 item 0.10, OVERDUE 52 days)
- GKS PnL Jul 2 T+2: Expected 2026-07-05 or 2026-07-06 (delayed by Independence Day holiday)
