# ERCOT 혼잡 분석 — 2026-07-07 (Tuesday)   [Stage 0 — provisional]

**Issued**: 2026-07-06 07:30 CT
**Flowday**: Tuesday 2026-07-07
**Stage**: Stage 0 — Rule-based heuristic, no ML model
**Source report**: `reports/daily/congestion/2026-07-07.md`

---

## Headline

Second consecutive low-congestion day following the Independence Day holiday weekend. Evening NL ramp (HE18→HE21) is +13,056 MW (YE) / +14,678 MW (Enverus) — both below the established non-binding lower bound (+14,861 MW, Jul 2). All four tracked constraints NEGLIGIBLE to VERY LOW. Finding 7 (GKS midday negative MCC) is the dominant congestion signal, running at MODERATE-ACTIVE strength (-$2.5 to -$3.5) — stronger than Jul 6's reduced signal (-$1.5 to -$2.5) due to a 3-4k MW deeper NL trough (31-32k MW vs 35.3k MW on Jul 6).

---

## Top Binding Constraints (heuristic provisional — ML model not yet trained)

| Rank | Constraint | Window | P(binding) | E[λ\|binding] $/MWh | P50 / P90 / P99 |
|---|---|---|---|---|---|
| 1 | HOUSTON_IMPORT_345 | HE19-22 | NEGLIGIBLE <3% | $7 | $7 / $22 / $50 |
| 2 | HOUSTON_SOUTH_MIDDAY_LOCAL | HE09-15 | VERY LOW <5% | $5 | $5 / $15 / $30 |
| 3 | WEST_TO_NORTH_345 | HE22-04 | NEGLIGIBLE <2% | $3 | $3 / $9 / $18 |
| 4 | PANHANDLE_EXPORT_345 | HE01-06 | NEGLIGIBLE <2% | $3 | $3 / $9 / $18 |

**Key signal**: NL ramp HE18→HE21 = +13,056 MW (YE) — new calibration-series low. Minimum confirmed binding = +18,627 MW (Jun 21). Gap = 5,571 MW.

---

## Nodal MCC Snapshot (Stage 0 heuristic — PTDF projection N/A)

| Node | E[MCC, $/MWh] | P50 / P90 | Note |
|---|---|---|---|
| GKS | HE09-15: -$2.5 to -$3.5 | -2.5 / -4.0 | Finding 7 ACTIVE MODERATE — negative (charge window) |
| GKS | HE16-19: -$0.5 to -$1.5 | -0.5 / -2.0 | Residual solar >20k MW; partial Finding 7 |
| GKS | All other hours: ~$0 | 0 / -0.5 | No binding constraint |
| HB_NORTH | Reference | — | Dominant load center; no overgeneration pressure |
| HB_WEST | HE09-15: -$1.5 to -$2.5 | -1.5 / -3.0 | Solar surplus; GR_WEST wind near zero |
| HB_SOUTH | HE09-15: -$1.5 to -$2.5 | -1.5 / -3.0 | Coastal + South solar overgeneration |
| HB_HOUSTON | All hours: ~$0 | 0 / +0.2 | HOUSTON_IMPORT NEGLIGIBLE; no positive premium |

---

## Hub-Pair Basis 전망 (heuristic provisional)

| Path | Window | E[basis, $/MWh] | Note |
|---|---|---|---|
| HB_WEST vs HB_NORTH | HE01-06 | -$0.5 to -$1.5 | GR_WEST 6.4-6.7k MW overnight; no constraint |
| HB_SOUTH vs HB_NORTH | HE09-15 | -$1.5 to -$2.5 | Finding 7 solar surplus (strongest window) |
| HB_WEST vs HB_NORTH | HE09-15 | -$1.5 to -$2.5 | Solar surplus; GR_WEST trough 994 MW at HE13 |
| HB_HOUSTON vs HB_NORTH | HE19-22 | $0 to +$0.2 | No HOUSTON_IMPORT binding; near neutral |
| HB_WEST vs HB_NORTH | HE22-24 | ~$0 | GR_WEST 7.3-9.8k MW; no WEST_TO_NORTH binding |

**Hub-pair LMP 15-min data**: ABSENT (W3 item 0.10 — 55th consecutive cycle). No realized validation available.

---

## GKS BESS 관련성

- **위치 기준 예상 MCC (PTDF-based)**: N/A (Stage 0)
- **Heuristic directional estimate**: GKS MCC negative during HE09-15 (-$2.5 to -$3.5). Stronger than Jul 6 by approximately +$1.0/MWh.
- **권고사항**:
  1. **Charge window: HE09-15** — GKS RT price expected below hub due to Finding 7. Midday charging economically favorable.
  2. **No high-conviction discharge window from congestion** — HOUSTON_IMPORT NEGLIGIBLE eliminates evening positive MCC premium. Discharge timing driven by DA-RT spread (bess-optimizer / Smartbidder).
  3. **DART signal**: SOUTH vs NORTH basis during HE09-15 (-$1.5 to -$2.5) is directionally actionable at LOW conviction. Confirm with dart-virtual-trader.

---

## 데이터 소스 및 한계

- **Stage 0**: Historical data infrastructure 단계, real-time ML 예측 미구현
- **ML binding probability**: Model not yet trained. All values above are provisional heuristics.
- **PTDF projection**: Not available at Stage 0. MCC estimates are directional heuristics.
- **Hub-pair LMP 15-min (W3 item 0.10)**: ABSENT — 55th consecutive cycle. Basis estimates are provisional.
- **Smartbidder**: NOT CONFIRMED. Right-tail Non-Spin DA rule not applied.
- **Data leakage check**: Enverus published_dtm 2026-07-06 06:41-06:49 CT. DAM cutoff compliant.
- **Downstream agent guidance**: Weight this input LOW per Stage 0 protocol. Directional calls (Finding 7 negative sign, NEGLIGIBLE constraint probabilities) reasonably robust. Magnitude estimates carry ±50% uncertainty.
