# Congestion Outlook — D+1 (2026-07-13)   [Stage 0 — provisional]

**Issued**: 2026-07-12 07:30 CT
**Flowday**: Monday 2026-07-13
**Stage**: Stage 0 — Rule-based heuristic, no ML model
**Data vintage**: All inputs published before 2026-07-12 10:00 CT (DAM cutoff compliant)
**Leakage check**: PASS
**Input files confirmed (PRODUCTION)**:
- `shared/data/raw/yes-energy/2026-07-13.csv` (YE hourly: load, solar, wind, net load, GR regional wind — bidclose COPHSL vintage, published 2026-07-12T12:11:15Z)
- `shared/data/raw/yes-energy/2026-07-13_summary.json` (YE summary stats — same vintage)
- `shared/data/raw/enverus/2026-07-13_net_load_fc.csv` (Enverus NL forecast — published 2026-07-12 06:41 CT)
- `shared/data/raw/enverus/2026-07-13_wind_stpf.csv` (Enverus wind STPF — published 2026-07-12 06:58 CT)
- `shared/data/raw/enverus/2026-07-13_solar_stpf.csv` (Enverus solar STPF — published 2026-07-12 06:58 CT)
- `shared/data/raw/enverus/2026-07-13_load_fc.csv` (Enverus load forecast — published 2026-07-12 06:58 CT)
- `shared/data/raw/smartbidder/2026-07-13_Energy_Price_Forecasts.csv` (run 2026-07-12T06:56:16 CDT)
- `shared/data/raw/smartbidder/2026-07-13_DA_Ancillary_Prices.csv` (run same vintage)
- `shared/data/raw/smartbidder/2026-07-13_DA-RT_Forecast.csv` (run same vintage)
- Hub-pair LMP 15-min (W3 item 0.10): ABSENT — consecutive blocked cycles continuing

**DATA SOURCE**: Yes Energy + Enverus + Smartbidder (all PRODUCTION). CONGESTION_PROJECT Stage 0 (qualitative heuristic).

---

## Headline

Monday July 13 is a **low-constraint-binding / high-AS-scarcity** day — the opposite of the usual high-congestion pattern. Transmission constraint binding probability is uniformly NEGLIGIBLE to LOW across all paths. However, Smartbidder forecasts **Non-Spin DA at HE22 = $13.36/MWh and HE21 = $11.34/MWh** — a new series high by an extraordinary 65% margin above the prior record ($8.12/MWh on Jul 11). This is a CAPACITY SCARCITY signal, not a nodal congestion signal.

**Signal 1 — HOUSTON_IMPORT: NEGLIGIBLE.** YE NL ramp HE18→HE21 = +8,812 MW — the lowest reading in the entire calibration series. Even the Enverus ramp (+16,889 MW) sits just 533 MW below the confirmed non-binding lower bound of +17,422 MW (Jul 4). Both sources confirm NEGLIGIBLE binding territory. The cross-source ramp gap of 8,077 MW (Enverus HIGHER) is the largest in the calibration series and is fully explained by the YE vs Enverus solar subtraction methodology at HE18 (YE: 15,158 MW solar vs Enverus: 22,594 MW at HE18). Both methodologies converge at HE21 NL (~58.7–59.7k MW), giving high confidence that the terminal thermal demand is ~59k MW.

**Signal 2 — WEST_TO_NORTH: NEGLIGIBLE.** GR_WEST max 4,137 MW at HE1, declining to 794 MW at HE11. The 15,000 MW binding threshold is not approached at any hour — gap exceeds 10,863 MW throughout. No overnight or any-hour wind surge risk.

**Signal 3 — Finding 7: BARELY ACTIVE (WEAK).** YE NL trough = 43,899 MW at HE10-11; Enverus NL trough = 39,301 MW at HE12. Cross-source gap: 4,598 MW (Enverus lower, driven by Enverus solar being 6-8k MW higher than YE throughout the solar peak). The NL trough is SUBSTANTIALLY HIGHER than any recent midday low in the calibration series: Jul 6 Monday (35,301 MW YE), Jul 7 Tuesday (~31-32k MW), Jul 11 Saturday (30,639 MW). GKS MCC impact is weaker than any recent high-solar day. E[GKS MCC HE09-13]: -$0.5 to -$1.5/MWh using Enverus as primary solar reference; near flat per YE.

**Signal 4 — AS SCARCITY HE20-22: EXTRAORDINARY CAPACITY SIGNAL.** Non-Spin DA HE21 = $11.34/MWh, HE22 = $13.36/MWh — new series highs, 40-65% above Jul 11's prior record of $8.12/MWh. ECRS HE21 = $3.14/MWh, HE22 = $2.58/MWh; RegUp HE21 = $3.67/MWh. These prices reflect extreme system capacity stress driven by: (a) elevated forced outages persisting into evening (6,992 MW at HE21-22), (b) high NL at HE21 (~59k MW), (c) Monday unit commitment after weekend low utilization, (d) GR_WEST at structural low (794-4,137 MW) throughout the day providing minimal overnight pre-commitment cushion. This is NOT a nodal transmission constraint signal.

**Signal 5 — NORTH_CENTRAL_IMPORT: LOW.** The combination of high NL at HE21 (58-60k MW), sustained high forced outages (7k MW), and extraordinary AS prices suggests the North-Central import path faces capacity pressure during HE19-22. While formal transmission constraint binding probability remains LOW (8-15%), this is the highest-probability binding path for this day. Shadow price direction: positive if binding.

---

## Top Binding Constraints (heuristic provisional — ML model not yet trained)

| Rank | Constraint | Window | P(binding) | E[λ\|binding] $/MWh | P50 / P90 / P99 | Shadow price direction |
|---|---|---|---|---|---|---|
| 1 | NORTH_CENTRAL_IMPORT_345 | HE19-22 | LOW 8-15% | $20 | $15 / $35 / $80 | Positive (load import stress, Monday capacity tightness; NL 58-60k MW, outages 7k MW, Non-Spin $11-13/MWh) |
| 2 | WEST_SOLAR_EXPORT_345 | HE09-13 | VERY LOW-LOW 5-10% | $8 | $6 / $18 / $35 | Positive (West/South solar surplus; Enverus NL trough 39,301 MW; large cross-source solar gap introduces uncertainty) |
| 3 | HOUSTON_IMPORT_345 | HE20-22 | NEGLIGIBLE-VERY LOW 3-8% | $25 | $20 / $60 / $120 | Positive (load import into Houston) — below non-binding lower bound on both sources |
| — | WEST_TO_NORTH_345 | Any hour | NEGLIGIBLE <2% | N/A | — | — — GR_WEST max 4,137 MW vs 15k threshold; gap >10,863 MW |
| — | PANHANDLE_EXPORT_345 | Any hour | NEGLIGIBLE <1% | N/A | — | — — GR_WEST HE1-6 = 1,971-4,137 MW; no overnight surge |

**Constraint naming note (Stage 0)**: Specific ERCOT NMMS constraint IDs are not resolvable without bus_lmp and DA binding constraint history cross-reference (W3 items 0.09, 0.10 not yet initiated). Constraint names are conceptual. Actual IDs will be resolved at Stage 2.

---

## Key Signal Input Table

| Signal | YES Energy | Enverus | Cross-source gap | Assessment |
|---|---|---|---|---|
| Load peak | 74,387 MW (HE17) | 74,380 MW (HE16) | 7 MW — NEAR-PERFECT | High confidence on load level; markedly lower than recent days (Sun Jul 12: ~78k MW, recent weekdays: 80-84k MW) |
| NL trough | 43,899 MW (HE10-11) | 39,301 MW (HE12) | 4,598 MW — LARGE | Enverus much lower due to systematic solar divergence (6-8k MW); Enverus more representative of physical solar generation |
| Solar peak | 21,340 MW (HE14) | 27,267 MW (HE14) | **5,927 MW — WIDE** | YE uses COPHSL bidclose (lower bids); Enverus STPPF (physical). For congestion, physical generation (Enverus) is primary driver |
| Cross-source solar throughout | 14,280-21,340 MW (YE) | 21,720-27,267 MW (Enverus) | **6,000-7,659 MW systematic offset** | Largest systematic solar divergence in series. High-confidence qualitative direction (Finding 7 active but weak) |
| NL ramp HE18→HE21 | **+8,812 MW — SERIES LOWEST** | +16,889 MW | 8,077 MW (Enverus HIGHER) | Both BELOW non-binding lower bound (+17,422 MW Jul 4). HOUSTON_IMPORT NEGLIGIBLE confirmed by both sources |
| NL at HE18 (ramp start) | 49,898 MW | 42,850 MW | 7,048 MW | YE subtracts less solar at HE18 (15k vs 22k MW). Entire ramp divergence explained by starting point methodology |
| NL at HE21 (ramp end) | 58,710 MW | 59,739 MW | **1,029 MW — NEAR-PERFECT** | High confidence on peak thermal requirement (~59k MW); consistent with Jul 12 Sunday peak |
| GR_WEST peak | 4,137 MW (HE1) | — (ERCOT total only) | — | 10,863 MW below 15k binding threshold; structural overnight low — well below any prior cycle. No WEST_TO_NORTH risk at any hour |
| ERCOT total wind HE1 | 9,017 MW (YE) | 8,083 MW (Enverus) | 934 MW | Close overnight agreement. Much lower than Jul 12 Sunday (14,991 MW YE) |
| ERCOT total wind HE22 | 9,099 MW (YE) | 9,665 MW (Enverus) | 566 MW | Good agreement at evening peak. Wind recovery helps NL decline post-sunset |
| Cap-out peak | 7,659 MW (HE9) | — | — | Highest at HE9; 7,586 MW at HE12; 6,914 MW floor; 6,992 MW at HE21-22. ELEVATED throughout. Similar to recent days |
| Cap-out HE21-22 | 6,992 MW | — | — | ~9.4% of gross load at HE21; primary driver of AS scarcity pricing |
| Non-Spin HE21 (20:00 CT) | $11.34/MWh | — | — | **NEW SERIES HIGH** (prior: $8.12/MWh Jul 11). +40% above prior record |
| Non-Spin HE22 (21:00 CT) | **$13.36/MWh** | — | — | **NEW SERIES HIGH — EXTRAORDINARY**. +65% above prior record. Extreme capacity scarcity signal |
| ECRS HE21-22 (20:00-22:00 CT) | $3.14 / $2.58/MWh | — | — | Elevated; co-movement with Non-Spin confirms capacity adequacy concern |
| RegUp HE21 | $3.67/MWh | — | — | Significant; ramp capability valued highly during NL peak |
| RegDown HE18 (17:00 CT) | $2.02/MWh | — | — | Near-series-high (Jul 9's HE18 was $2.13/MWh); solar-to-ramp transition over-generation stress |
| DA energy peak | $35.97/MWh (HE21) | — | — | Moderate; not pricing extreme congestion; AS market absorbing scarcity premium |
| DA-RT spread HE21 | +$2.97 (= $35.97 DA - $33.00 RT) | — | — | Modest DA premium; SHORT DA signal but weak |
| P(DA>RT) HE21-22 | 0.617 / 0.605 | — | — | Slight DA premium expected; consistent with mild HOUSTON_IMPORT probability pricing in DAM |
| P(DA<RT) HE1-8 | 0.64-0.77 | — | — | RT > DA overnight; consistent with L24 overnight RT premium pattern |
| Day type | WDPEAK — Monday | — | — | First business day of week; industrial load returning; Monday unit commitment pattern |

---

## NL Ramp Calibration Series Update (HE18→HE21, YE source)

| Flowday | Day Type | NL Ramp (MW) | GR_WEST max | HOUSTON_IMPORT Call | Outcome |
|---|---|---|---|---|---|
| Jun 17 (Wed) | Weekday | +17,935 | — | HIGH 35-50% | BINDING (confirmed) |
| Jun 21 (Sun) | Sunday | +18,627 | — | HIGH 38-55% | BINDING (confirmed) |
| Jun 25 (Thu) | Weekday | +24,437 | — | HIGH 52-70% | BINDING (confirmed) |
| Jul 1 (Wed) | Weekday | +21,918 | — | MEDIUM-HIGH 38-55% | BINDING ($2,046-$2,222/MWh DA) |
| Jul 2-3 (Thu-Fri) | Weekday | +14,861–16,787 | ~6.7-13.9k | LOW-MEDIUM 15-28% | Non-binding (confirmed) |
| Jul 4 (Sat) | Holiday | +17,422 | ~5.8k | LOW 12-18% | Non-binding (confirmed) — lowest confirmed non-binding ramp |
| Jul 5 (Sat) | Saturday | +17,374 | ~5.7k | LOW-MEDIUM 18-24% | Non-binding (confirmed) |
| Jul 6 (Mon) | Monday | +13,645 | 6,721 MW | NEGLIGIBLE <5% | Non-binding (confirmed) |
| Jul 7 (Tue) | Tuesday | +13,056 | 9,759 MW | NEGLIGIBLE <3% | Non-binding (confirmed) |
| Jul 8 (Wed) | Wednesday | +17,684 | 13,641 MW | LOW-MEDIUM 20-28% | Non-binding (confirmed) |
| Jul 9 (Thu) | Thursday | +23,654 | 15,340 MW | MEDIUM-HIGH 35-55% | Settlement pending |
| Jul 10 (Fri) | Friday | +18,760 | 16,272 MW | LOW-MEDIUM 22-32% | Settlement pending |
| Jul 11 (Sat) | Saturday | +12,858 | 13,138 MW | NEGLIGIBLE <5% | Non-binding (confirmed qualitative) |
| Jul 12 (Sun) | Sunday | — | — | SOUTH_HOUSTON 30-45% | Settlement due ~Jul 14 |
| **Jul 13 (Mon)** | **Monday** | **+8,812 (YE) / +16,889 (Env)** | **4,137 MW (HE1)** | **NEGLIGIBLE-VERY LOW 3-8%** | **Today (forecast)** |

**Calibration observation for Jul 13**: The +8,812 MW YE ramp is the LOWEST in the calibration series by a margin of 4,046 MW vs the prior low (Jul 11 +12,858 MW). Enverus at +16,889 MW is 533 MW below the confirmed non-binding lower bound. Monday July 13 has markedly lower load (74,387 MW peak) compared to the recent Monday Jul 6 (83,111 MW). This lower-than-typical Monday load profile reduces the evening NL peak and therefore the ramp velocity. The cross-source ramp gap (8,077 MW — largest in series) is driven entirely by the HE18 solar starting-point methodology difference.

**Monday pattern note**: Both Jul 6 (+13,645 MW) and Jul 13 (+8,812 MW) are Monday weekdays with NEGLIGIBLE HOUSTON_IMPORT. Jul 13's lower ramp reflects the combination of: (a) significantly lower peak load (74k vs 83k MW), and (b) the YE COPHSL methodology giving higher HE18 NL (less solar subtraction). The Enverus view (+16,889 MW) is more conservative and still sub-threshold.

---

## Finding 7 — NL Trough Calibration (GKS Midday MCC)

| Flowday | NL Trough (MW) | Source | E[GKS MCC HE09-13] | Note |
|---|---|---|---|---|
| Jul 9 (Thu) | 18,030 | YE | -$5.0 to -$7.0 (EXTREME) | Series record deep trough |
| Jul 8 (Wed) | 23,626 | YE | -$3.5 to -$4.5 | Deep trough, strong Finding 7 |
| Jul 4 (holiday Sat) | 23,278 | YE | -$4.0 to -$5.0 | Holiday solar maximum |
| Jul 5 (Sat) | 28,131 | YE | -$2.5 to -$3.5 | Weekend mid-range |
| Jul 7 (Tue) | ~31-32,000 | YE | -$2.5 to -$3.5 (confirmed dir.) | Weekday moderate |
| Jul 11 (Sat) | 30,639 | YE | -$2.0 to -$3.5 (MODERATE) | Cross-source tightest in series |
| Jul 6 (Mon) | 35,301 | YE | -$1.5 to -$2.5 | Monday reduced load |
| **Jul 13 (Mon)** | **43,899 (YE) / 39,301 (Env)** | **YE/Env** | **-$0.5 to -$1.5 (WEAK)** | **Highest NL trough in series; solar duck curve very shallow per both sources** |

**Jul 13 Finding 7 assessment**: The NL trough of 43,899 MW (YE) / 39,301 MW (Enverus) is the HIGHEST in the calibration series — Finding 7 is at its weakest. Using the Enverus physical solar as the primary reference (39,301 MW), this is 3,998 MW ABOVE Jul 6 Monday's trough (35,301 MW YE), which itself had E[GKS MCC] = -$1.5 to -$2.5/MWh. Extrapolating the monotonic NL-trough → MCC relationship with a +4k MW adjustment from Jul 6: E[GKS MCC HE09-13] = **-$0.5 to -$1.5/MWh**.

Per YE-only reference (43,899 MW), Finding 7 is essentially INACTIVE — NL trough too high for meaningful solar oversupply constraint. Using Enverus (physically more accurate), Finding 7 is BARELY ACTIVE. Directional call (negative) is robust but magnitude is the weakest in the series.

RegDown DA at HE9 (08:00 CT): $1.45/MWh — elevated vs HE10 ($0.95/MWh). This is the morning solar ramp transition signal. Less extreme than Jul 9's $2.13/MWh HE18 (which was at NL trough 18,030 MW). Consistent with WEAK Finding 7.

---

## Nodal MCC Snapshot (Stage 0 heuristic — PTDF projection N/A)

| Node | Window | E[MCC, $/MWh] | P50 / P90 | Driver | Note |
|---|---|---|---|---|---|
| GKS_BESS_RN | HE01-07 | -$0.5 to -$1.0 | -0.6 / -1.5 | GR_WEST very low (1.6-4.1k MW); mild overnight wind. Below any binding threshold. L24 overnight RT>DA pattern may persist | Mild overnight negative; no constraint binding. Avoid overnight DA sell positions per L24 |
| GKS_BESS_RN | HE08-09 | ~$0 to -$0.5 | 0 / -0.5 | Morning solar ramp (2,844-9,413 MW YE). Transition hour. Low signal | Near neutral morning transition |
| GKS_BESS_RN | HE10-13 | **-$0.5 to -$1.5** | **-0.8 / -2.0** | **Finding 7 WEAK ACTIVE — Enverus NL trough 39,301-39,672 MW. Physical solar peak 21-27k MW (Enverus). Weakest in series** | **Marginal charge window; weak negative MCC. Consider DA charge bid but modest position vs Jul 7-9 cycles** |
| GKS_BESS_RN | HE14-17 | ~$0 | 0 / -0.5 | Solar declining from peak; NL rising. No constraint expected | Neutral transition. Load ramping toward HE17 peak (74,387 MW) |
| GKS_BESS_RN | HE18-19 | ~$0 to -$0.5 | 0 / -1.0 | Solar declining (15-22k MW per YE/Enverus). RegDown HE18 $2.02/MWh signals mild over-gen transition | Near neutral. Solar-thermal transition stress visible in AS market |
| GKS_BESS_RN | HE20-22 | **$0 to +$1.0** | **0 / +2.0** | **NORTH_CENTRAL_IMPORT LOW 8-15% (conditional positive). HOUSTON_IMPORT NEGLIGIBLE. Primary driver: Non-Spin $6.44-13.36/MWh — AS revenue layer, not MCC** | **AS participation primary. Prob-weighted MCC near neutral; conditional on constraint binding MCC +$3-10/MWh** |
| GKS_BESS_RN | HE23-24 | -$0.5 to -$1.0 | -0.5 / -1.5 | Wind recovery (GR_SOUTH + GR_COASTAL rising to 2,316-2,389 MW). Post-peak load decline | Mild negative; standard overnight transition |
| HB_NORTH | All hours | Reference ($0) | — | Load center benchmark | — |
| HB_WEST | HE10-13 | -$0.5 to -$1.5 | -0.8 / -2.0 | Solar 21-27k MW (Enverus) + GR_WEST midday trough 794-1,247 MW → weak constraint signal | Mild midday West discount; weakest in series for this NL level |
| HB_WEST | HE01-03 | -$0.5 to -$1.0 | -0.5 / -1.5 | GR_WEST 3,023-4,137 MW; far below binding threshold | Minimal overnight discount |
| HB_SOUTH | HE10-13 | -$0.5 to -$1.0 | -0.5 / -1.5 | GR_SOUTH 998-1,159 MW; Coastal 532-615 MW. Moderate but weak solar surplus | Mild midday South discount; below Jul 11 calibration level |
| HB_HOUSTON | HE20-22 | -$0.5 to +$1.0 | 0 / +1.5 | HOUSTON_IMPORT NEGLIGIBLE (3-8%); capacity stress is system-wide (Non-Spin $11-13/MWh). AS prices not localized | Near neutral. No nodal congestion premium expected. AS clears at system level |

---

## Hub-Pair Basis Forecast (heuristic provisional)

| Path | Window | E[basis, $/MWh] | Sign convention | Driver | Note |
|---|---|---|---|---|---|
| HB_WEST vs HB_NORTH | HE10-13 | -$0.5 to -$1.5 | WEST cheaper than NORTH | Finding 7 WEAK; Enverus NL trough 39,301 MW; solar 21-27k MW; GR_WEST midday 794-1,247 MW | Weakest midday West discount in series. Much lower than Jul 9 (-$4.5 to -$6.5) or Jul 11 (-$2.0 to -$3.5) |
| HB_WEST vs HB_NORTH | HE01-03 | -$0.5 to -$1.0 | WEST modestly cheaper | GR_WEST 3-4k MW; far below threshold | Near-flat overnight; no binding risk |
| HB_SOUTH vs HB_NORTH | HE10-13 | -$0.5 to -$1.0 | SOUTH cheaper than NORTH | Coastal + South solar surplus; Finding 7 weak correlation | Mild midday South basis; below recent calibration. GKS in South zone → mild negative impact |
| HB_HOUSTON vs HB_NORTH | HE20-22 | -$0.5 to +$1.0 | Near neutral | HOUSTON_IMPORT NEGLIGIBLE; capacity scarcity system-wide (Non-Spin $11-13/MWh) not localized to Houston | Near flat. AS clears at hub level; no nodal premium |
| HB_SOUTH vs HB_NORTH | HE20-22 | ~$0 | Near neutral | No South-specific constraint; GR_SOUTH wind recovering (1,835-2,278 MW HE18-20); HOUSTON_IMPORT not binding | Flat South/North spread expected |

**Hub-pair LMP 15-min data**: ABSENT (W3 item 0.10 — consecutive blocked cycles). All values provisional with ±50-60% magnitude uncertainty.

---

## GKS_BESS_RN — Congestion Impact Summary

GKS BESS is 100 MW / 200 MWh located in the GK (Goliad) substation area, South zone. Monday July 13 is a **low-congestion, extraordinary-AS-scarcity** day: constraint binding probability is NEGLIGIBLE to LOW across all paths. The dominant opportunity is unprecedented AS participation at HE21-22.

| Window | GKS_BESS_RN MCC | BESS implication |
|---|---|---|
| HE01-07 | -$0.5 to -$1.0 | Mild overnight: GR_WEST 1.6-4.1k MW, well below threshold. Wind tailing from overnight to very low midday. Monday unit commitment brings thermal units online — potential overnight supply pressure limited. L24 pattern (RT > DA overnight by $6-10/MWh on recent cycles) likely persists → avoid overnight DA sell positions. |
| HE08-09 | ~$0 to -$0.5 | Morning solar ramp (2.8-9.4k MW YE). Cap-out peaks at HE9 (7,659 MW) but solar suppresses thermal dispatch. No constraint binding. Non-Spin drops to $1.04/MWh — no scarcity at this hour. |
| HE10-13 | **-$0.5 to -$1.5** | **MARGINAL CHARGE WINDOW — Weak Finding 7.** Enverus NL trough 39-40k MW (physical solar 21-27k MW). Weakest Finding 7 in calibration series. Consider modest DA charge bid during HE10-13; avoid oversizing relative to Jul 7-9 cycles. RegDown elevated at HE9 ($1.45/MWh) confirms mild over-generation concern but well below extreme levels. |
| HE14-17 | ~$0 | Load ramping toward peak (74,387 MW HE17). Solar declining. No constraint expected. Neutral MCC. |
| HE18-19 | ~$0 to -$0.5 | Solar-thermal transition. RegDown HE18 = $2.02/MWh (high) signals over-generation ramp stress, but no binding constraint. Solar still at 9,379-15,158 MW (YE) / 18,628-22,594 MW (Enverus) at HE18-19. |
| HE20-22 | **~$0 to +$1.0 (prob-weighted MCC)** | **AS PARTICIPATION PRIMARY — SERIES RECORD OPPORTUNITY.** NORTH_CENTRAL_IMPORT LOW 8-15% → conditional MCC +$3-10/MWh. HOUSTON_IMPORT NEGLIGIBLE. Non-Spin $6.44/11.34/13.36/MWh at HE20/21/22 — these are the highest AS prices in the calibration series by a wide margin. ECRS $0.75/$3.14/$2.58/MWh. RegUp $2.01/$3.67/$2.12/MWh. **Offering Non-Spin + ECRS + RegUp at HE20-22 is the primary Monday July 13 revenue driver.** BESS does not need to discharge energy to capture this value — capacity reservation (Non-Spin) is sufficient. DA energy spread at HE21 = +$2.97 (modest SHORT DA / LONG RT) provides incremental but minor signal. |
| HE23-24 | -$0.5 to -$1.0 | Wind recovering (GR_SOUTH 2,316-2,389 MW, GR_COASTAL 1,800-1,994 MW, GR_WEST 3,131-3,220 MW). Load declining. Non-Spin HE23 = $7.70/MWh still elevated — capacity stress moderating but not resolved. |

**Key operational note for bess-optimizer**: Jul 13 is the LOWEST-CONSTRAINT day in the series (lower than Jul 11 Saturday which itself was the prior lowest). GKS congestion income is minimal (weak Finding 7 only). The unprecedented AS prices at HE21-22 (Non-Spin $11.34-13.36/MWh) are the dominant P&L lever. Charge strategy: modest DA charge during HE10-13 (weak Finding 7 support). AS strategy: maximum Non-Spin + ECRS + RegUp offer at HE20-22. This AS opportunity exceeds any prior cycle's AS revenue potential in the calibration series.

---

## AS Market Signal Summary (Smartbidder DA Forecasted)

| CT Start | ERCOT HE | Non-Spin ($/MWh) | RegDown ($/MWh) | RegUp ($/MWh) | ECRS ($/MWh) | Signal interpretation |
|---|---|---|---|---|---|---|
| 00:00-06:00 | HE1-7 | $3.18 → $3.05 | $0.64 → $1.02 | $0.55 → $0.63 | $0.33 → $0.36 | Overnight Non-Spin moderate ($3.18 at HE1 — Monday unit startup; higher than recent weekday nights). Reflects Monday commitment uncertainty |
| 06:00-08:00 | HE7-9 | $1.76 → $1.04 | $0.93 → $1.45 | $0.63 → $0.57 | $0.60 → $0.26 | RegDown rising at HE9 ($1.45) signals morning solar ramp pressure |
| 09:00-11:00 | HE10-12 | $0.71 → $0.52 | $0.95 → $0.96 | $0.51 → $0.60 | $0.23 → $0.22 | Low Non-Spin; moderate RegDown ($0.95-1.08) confirms mild midday over-gen; finding 7 weak signal |
| 12:00-17:00 | HE13-18 | $0.55 → $0.57 | $1.08 → $2.02 | $0.84 → $0.97 | $0.22 → $0.23 | RegDown rising to $2.02 at HE18 (17:00 CT) — afternoon solar-thermal transition peak. Near Jul 9's $2.13 series high; structural over-gen concern through late afternoon |
| 18:00-19:00 | HE19-20 | $1.56 → $6.44 | $1.21 → $1.00 | $1.12 → $2.01 | $0.35 → $0.75 | Non-Spin jumps dramatically from $1.56 to $6.44 at HE20 (19:00 CT) — rapid onset of capacity stress as solar collapses ($8,928 → $931 MW Enverus) |
| 20:00-21:00 | **HE21** | **$11.34 — NEW SERIES HIGH** | $0.95 | $3.67 | $3.14 | **EXTRAORDINARY.** 40% above prior series high ($8.12 Jul 11). Solar nearly zero (931 MW Enverus); NL at ~59k MW; cap-out 6,992 MW. BESS Non-Spin + ECRS + RegUp opportunity |
| 21:00-22:00 | **HE22** | **$13.36 — SERIES HIGH +65%** | $0.96 | $2.12 | $2.58 | **HISTORIC SERIES HIGH.** NL at peak (58-60k MW). Cap-out 6,992 MW. System capacity under extreme stress. Non-Spin at $13.36 implies near-deficiency risk pricing. Primary BESS revenue hour |
| 22:00-23:00 | HE23 | $7.70 | $0.78 | $1.31 | $0.98 | Moderating. Wind rebuilding (GR_SOUTH + GR_COASTAL recovering). Cap-out still 6,992 MW. Still elevated vs daytime |

**AS pattern interpretation — Monday Extraordinary Scarcity**: July 13 shows a "Monday capacity shock" profile. The Non-Spin prices at HE21-22 ($11.34-13.36/MWh) are 40-65% above any prior reading in the series. This pattern reflects the compound effect of: (1) high forced outages persisting (7k MW), (2) low GR_WEST overnight (~4k MW max) reducing the wind capacity that could pre-stage overnight reserves, (3) Monday unit commitment after weekend low-utilization reducing available spinning capacity, and (4) NL at ~59k MW requiring near-maximum thermal dispatch. This is NOT a constraint-driven event — it is a capacity adequacy event.

**RegDown HE18 = $2.02/MWh** is the second-highest RegDown reading in the series (behind Jul 9's HE18 $2.13/MWh, which occurred on the deepest NL trough day of 18,030 MW). On Jul 13 with a much shallower trough (43-39k MW), the same HE18 RegDown level suggests the solar-thermal ramp management stress is structural across summer Mondays at this hour — not just correlated with NL depth.

---

## DA-RT Spread Signal (Smartbidder)

| HE (CT start) | DA Energy ($/MWh) | RT LMP5 ($/MWh) | DA-RT Spread | P(DA>RT) | Signal |
|---|---|---|---|---|---|
| HE1 (00:00) | $30.04 | $29.10 | +$0.94 | 0.543 | Near neutral; L24 overnight RT>DA risk persists despite slightly positive spread |
| HE2 (01:00) | $27.87 | $28.53 | -$0.66 | 0.397 | RT slightly > DA; P(DA<RT) = 0.765 — consistent with L24 pattern |
| HE6 (05:00) | $32.20 | $34.93 | -$2.73 | 0.323 | P(DA<RT) = 0.724; RT expected above DA — overnight/morning premium |
| HE10 (09:00) | $25.38 | $24.71 | +$0.67 | 0.415 | Near neutral midday |
| HE19 (18:00) | $33.21 | $29.41 | +$3.80 | 0.556 | DA slightly above RT — pricing some evening risk |
| HE20 (19:00) | $34.36 | $32.85 | +$1.51 | 0.569 | Modest DA premium; P(DA>RT) = 0.569 |
| HE21 (20:00) | $35.97 | $33.00 | **+$2.97** | **0.617** | Modest DA premium; SHORT DA / LONG RT signal (weak) |
| HE22 (21:00) | $34.36 | $32.39 | **+$1.97** | **0.605** | Similar modest DA premium |

**Spread context**: The HE21 DA-RT spread (+$2.97) is MODEST by calibration standards — Jul 1 (confirmed binding) showed $11.87 at HE21. The absence of a large DA-RT spread in the energy market, while AS prices are extraordinary ($11-13/MWh Non-Spin), confirms the scarcity is being absorbed by the AS layer rather than energy prices.

---

## Special Analysis: HE 6-8 Morning Ramp & HE 9-12 Outage Concentration

### HE 6-8 Morning Ramp Congestion Risk

| Signal | HE6 | HE7 | HE8 | Assessment |
|---|---|---|---|---|
| YE NL (MW) | 48,990 | 50,980 | 49,768 | Load ramping but solar starts at HE8 (2,844 MW), capping NL rise |
| Enverus NL (MW) | 51,843 | 53,699 | 49,897 | Higher pre-dawn load (~3k MW above YE); similar solar suppression at HE8 |
| YE load (MW) | 53,556 | 54,826 | 56,053 | Gradual morning rise |
| Solar (MW, YE/Env) | 0 / 182 | 84 / 5,618 | 2,844 / 16,047 | Solar beginning to suppress NL |
| Wind total (MW, YE) | 4,410 | 3,771 | 3,060 | Declining from overnight max |
| GR_WEST (MW, YE) | 1,972 | 1,642 | 1,247 | Well below 15k threshold |
| Cap-out (MW) | 6,914 | 6,914 | 7,159 | Elevated; rises at HE8 |

**HE 6-8 assessment — LOW RISK**: No material congestion constraint binding expected during morning ramp. Thermal dispatch at 49-54k MW is well within available capacity (~66k MW after outages). Wind declining (3-4k MW) but still above zero. Solar just beginning at HE8 introduces first supply-side offset. The ramp from HE5→HE7 (~3-4k MW NL increase) is modest. WEST_TO_NORTH NEGLIGIBLE (GR_WEST 1.2-2.0k MW). Cap-out rise at HE8 (6,914 → 7,159 MW) has no material constraint impact at these NL levels.

### HE 9 and HE 12 Outage Concentration

| Signal | HE9 | HE10 | HE12 |
|---|---|---|---|
| Cap-out (MW) | **7,659** (peak) | 7,428 | **7,586** (2nd peak) |
| YE load (MW) | 58,798 | 61,858 | 68,234 |
| YE solar (MW) | 9,413 | 14,280 | 19,283 |
| Enverus solar (MW) | 16,047 | 21,720 | 26,478 |
| YE NL (MW) | 46,018 | 43,904 | 44,795 |
| Enverus NL (MW) | 42,997 | 39,672 | 39,301 |
| Non-Spin DA ($/MWh) | $1.04 | $0.71 | $0.52 |

**HE 9 and HE 12 assessment — SOLAR OFFSETS OUTAGE IMPACT**: Despite the highest forced outage concentrations of the day occurring at HE9 (7,659 MW) and HE12 (7,586 MW), solar generation is simultaneously ramping rapidly (9-19k MW YE / 16-26k MW Enverus). The net effect: thermal dispatch requirements at HE9 are only 46,018-43,000 MW (depending on source), far below available thermal capacity (~58-65k MW after outages). The high outages at HE9-12 REDUCE thermal supply but solar more than compensates, creating potential OVER-generation (Finding 7) rather than under-generation scarcity. Non-Spin prices at HE9-12 ($0.52-1.45/MWh) confirm low capacity stress during these hours. The outage concentration is therefore a MIDDAY OVER-GENERATION amplifier, not a morning scarcity driver.

---

## DART Virtual Trading Implications

All signals provisional. Hub-pair LMP 15-min absent.

| Signal | Window | Direction | Conviction | Rationale |
|---|---|---|---|---|
| Finding 7 weak basis | HE10-13 | SHORT WEST vs LONG NORTH (DA) | VERY LOW-LOW | NL trough 39-44k MW → expected -$0.5 to -$1.5 WEST discount. Weakest in series. Position sizing: minimal |
| RegDown HE18 solar-transition | HE18-19 | SHORT SOUTH / SHORT WEST vs LONG NORTH (DA) | VERY LOW | RegDown $2.02/MWh at HE18 signals mild over-gen; not strong enough for confident directional trade |
| Evening DA premium | HE21-22 | SHORT DA vs LONG RT (modest) | LOW | DA-RT spread +$2.97/+$1.97 at HE21-22 → DA pricing mild capacity scarcity that may be absorbed by AS clearing, leaving RT below DA. Position: small |
| AS scarcity signal | HE21-22 | AS MARKET NOT VIRTUAL TRADING | — | Non-Spin $11-13/MWh is an AS market opportunity for BESS, not a DART virtual signal. Virtual traders cannot directly capture this value |
| Overnight RT premium | HE1-6 | SHORT DA vs LONG RT | VERY LOW | P(DA<RT) = 0.64-0.77 at HE1-6 consistent with L24 overnight RT>DA pattern. Energy spread small; position very small |

**Overall DART conviction**: VERY LOW for all signals. July 13 is the LOWEST-SIGNAL day for virtual trading in the calibration series. The dominant market signal (AS scarcity) is not accessible to virtual traders. All virtual positions should be minimum size.

---

## Risks

| Risk scenario | Congestion impact | Constraint revision |
|---|---|---|
| Realized load higher than forecast (+3,000 MW → 77k MW) | NL ramp rises to +12k MW (YE) / +20k MW (Enverus) — Enverus crosses +17,422 MW non-binding lower bound → HOUSTON_IMPORT upgrades to VERY LOW 5-12% | Non-Spin prices likely rise further beyond $13.36/MWh series high |
| Solar beats Enverus by +10% (→ 30k MW peak) | NL trough falls toward 36k MW Enverus → Finding 7 upgrades to LOW-MODERATE; GKS MCC HE10-13 deepens to -$1.5 to -$2.5/MWh | WEST_SOLAR_EXPORT upgrades from VERY LOW to LOW 8-15% |
| Solar misses both sources by -20% (→ 16-22k MW range) | NL trough rises above 45k MW → Finding 7 INACTIVE. Midday thermal call higher; AS prices potentially lower in early afternoon as reserves replenished | WEST_SOLAR_EXPORT stays NEGLIGIBLE. GKS MCC HE10-13 near flat |
| GR_WEST overnight surge (+3k MW → 7k MW) | Still 8,000 MW below 15k threshold; WEST_TO_NORTH stays NEGLIGIBLE. No change | No revision |
| Monday industrial load surge (demand-response misfire, load +5k MW) | NL ramp rises to +14k MW (YE) / +22k MW (Enverus); HOUSTON_IMPORT upgrades to VERY LOW-LOW 5-15% | Non-Spin likely exceeds $13.36/MWh; potential Emergency Response procurement |
| Unscheduled thermal outage HE19-22 (+500 MW in South/Houston area) | Total outages rise from 6,992 to 7,492 MW; Non-Spin rises further beyond $13.36/MWh series high; system may approach deficiency event; NORTH_CENTRAL_IMPORT binding probability rises to LOW-MEDIUM 15-25% | AS capacity value increases dramatically; BESS Non-Spin dispatch may be activated |
| Realized Non-Spin clears at $13.36/MWh (Smartbidder correct) | Primary BESS revenue window — 2h × 100 MW × $13.36/MWh = $2,672 Non-Spin revenue for GKS. Plus ECRS ($3.14/MWh × 2h × 100 MW = $628). Total AS HE21-22 ≈ $3,300 (if fully offered and clearing) | Binding probability revision irrelevant — AS revenue is system-wide, not constraint-specific |

---

## Cross-Source Divergence Summary

| Metric | YES Energy | Enverus | Gap (MW) | Verdict |
|---|---|---|---|---|
| Load peak | 74,387 MW (HE17) | 74,380 MW (HE16) | **7 MW — SERIES TIGHTEST** | Extremely high confidence on load level |
| Solar peak | 21,340 MW (HE14) | 27,267 MW (HE14) | **5,927 MW** | Largest systematic gap in recent series; methodology difference (COPHSL vs STPPF). Enverus more representative of physical generation |
| Solar at HE10 | 14,280 MW | 21,720 MW | **7,440 MW** | Peak divergence hour |
| NL trough | 43,899 MW (HE10-11) | 39,301 MW (HE12) | 4,598 MW | Driven entirely by solar divergence |
| NL at HE18 (ramp start) | 49,898 MW | 42,850 MW | 7,048 MW | Solar subtraction methodology difference |
| NL at HE21 (ramp end) | 58,710 MW | 59,739 MW | **1,029 MW — NEAR-PERFECT** | High confidence on thermal requirement at NL peak |
| NL ramp HE18→HE21 | +8,812 MW | +16,889 MW | **8,077 MW — SERIES WIDEST** | Largest cross-source ramp gap. Both sub-threshold; outcome robust. Ramp divergence fully explained by HE18 starting-point solar difference |
| ERCOT total wind HE22 | 9,099 MW | 9,665 MW | 566 MW | Good agreement on evening wind recovery |

**Divergence interpretation**: The 7-8k MW systematic solar divergence between YE (COPHSL bidclose) and Enverus (STPPF physical) is the defining data quality issue for this cycle. Unlike prior cycles where the gap was 1-4k MW, today's gap is structurally larger and persistent across all solar peak hours (HE8-HE19). The direction of impact is unambiguous — physical solar (Enverus) will suppress NL trough further than YE indicates, making Finding 7 marginally stronger per Enverus. However, even with Enverus, the NL trough (39,301 MW) remains the highest weekday trough in the calibration series. All constraint binding probability calls are robust to this source choice.

---

## Data Sources and Limitations

- **Stage**: Stage 0 — Infrastructure phase. ML model not yet trained. Activates at Stage 2.
- **ML binding probability**: No model deployed. All values are provisional rule-based heuristics.
- **PTDF projection**: Not available at Stage 0. MCC estimates are directional heuristics.
- **Hub-pair LMP 15-min (W3 item 0.10)**: ABSENT — consecutive blocked cycles. All basis estimates carry ±50-60% magnitude uncertainty.
- **Data leakage check**: YE published 2026-07-12T12:11Z; Enverus published 2026-07-12 06:41-06:58 CT; Smartbidder run 2026-07-12T06:56 CDT. All before DAM cutoff 2026-07-12 15:00 UTC. **COMPLIANT**.
- **Downstream agent guidance**: Weight this input LOW (Stage 0 default) for constraint-specific MCC calls. The NEGLIGIBLE HOUSTON_IMPORT call is HIGH confidence — both sources confirm ramps well below binding threshold. The extraordinary AS prices (Non-Spin $11-13/MWh) are a CAPACITY signal — weight HIGH for bess-optimizer AS participation decision. The Finding 7 MCC call (-$0.5 to -$1.5) carries HIGH uncertainty from the 7k MW solar divergence — weight LOW for energy position sizing. The AS opportunity at HE21-22 is the primary decision input for this day.

---

## Self-Review Pending

Self-review for Jul 13 flowday to be filed when Tenaska T+2 settlement is available (expected ~2026-07-15).
File path: `memory/congestion-analyst/learnings/2026-07-13.md`

**Pending settlements queue**:
- Jul 11 (Sat): T+2 due today (Mon Jul 13, business day). Self-review being written as `memory/congestion-analyst/learnings/2026-07-11.md`.
- Jul 12 (Sun): T+2 due ~2026-07-14 (T+2 business day).
- Jul 13 (Mon): T+2 due ~2026-07-15.

---

## Output Locations

- This report: `reports/daily/congestion/2026-07-13.md`
- Downstream copy: `shared/data/forecasts/congestion/2026-07-13.md`
- History log: `memory/congestion-analyst/history/2026-07-13.md`
