# Congestion Outlook — D+1 (2026-07-14)   [Stage 0 — provisional]

**Issued**: 2026-07-13 07:30 CT
**Flowday**: Tuesday 2026-07-14
**Stage**: Stage 0 — Rule-based heuristic, no ML model
**Data vintage**: All inputs published before 2026-07-13 10:00 CT (DAM cutoff compliant)
**Leakage check**: PASS
**Input files confirmed (PRODUCTION)**:
- `shared/data/raw/yes-energy/2026-07-14.csv` — THROTTLED (Yes Energy API rate limit). Only schema error returned. NOT USABLE.
- `shared/data/raw/yes-energy/2026-07-14_summary.json` — Confirms YE failure; ag2 and enverus file paths confirmed present.
- `shared/data/raw/enverus/2026-07-14_net_load_fc.csv` (Enverus NL forecast — published 2026-07-13 06:41 CT)
- `shared/data/raw/enverus/2026-07-14_wind_stpf.csv` (Enverus wind STPF — published 2026-07-13 06:48 CT)
- `shared/data/raw/enverus/2026-07-14_solar_stpf.csv` (Enverus solar STPF — published 2026-07-13 06:45 CT)
- `shared/data/raw/enverus/2026-07-14_load_fc.csv` (Enverus gross load forecast — published 2026-07-13 06:46 CT)
- `shared/data/raw/smartbidder/2026-07-14_Energy_Price_Forecasts.csv` (run 2026-07-13T06:59:30 CDT)
- `shared/data/raw/smartbidder/2026-07-14_DA-RT_Forecast.csv` (run same vintage)
- `shared/data/raw/ag2/2026-07-14_windcast.csv` (AG2 windcast init 2026-07-13 06:40 CDT)

**DATA SOURCE**: Enverus + Smartbidder + AG2 (all PRODUCTION). YES Energy UNAVAILABLE (throttled). All estimates are SINGLE-SOURCE (Enverus) for NL ramp — add ±30–40% magnitude uncertainty on all NL-derived signals. CONGESTION_PROJECT Stage 0 (rule-based heuristic).

**Cross-source gap note**: On Jul 13, Enverus NL ramp was 8,077 MW HIGHER than YES Energy NL ramp (due to solar methodology: Enverus STPPF subtracts more solar at HE18 than YE COPHSL bidclose). For Jul 14, with Enverus solar at HE18 = 23,514 MW, the YE-equivalent NL at HE18 is estimated ~5,000–8,000 MW HIGHER (less solar subtracted), making YE-adjusted NL ramp = 10–15k MW (below the +17,422 MW confirmed non-binding lower bound). This source divergence is the dominant uncertainty for HOUSTON_IMPORT assessment.

---

## Headline

Tuesday July 14 is a **moderate-constraint / active-Finding 7 day** — the strongest midday solar duck-curve congestion signal in over a week. The NL trough of 30,029 MW (Enverus) is near-identical to the Jul 7 Tuesday analog (~31–32k MW, confirmed directional GKS MCC −$2.5 to −$3.5/MWh). The HOUSTON_IMPORT evening ramp (+18,717 MW Enverus) sits above the historical binding range boundary, but single-source risk (YE throttled) is significant — YE-adjusted ramp likely 10–15k MW, below the confirmed non-binding floor. DA energy prices are moderate ($20–33/MWh) with no AS scarcity signal of the scale seen on Jul 13.

**Three signals for Jul 14:**
1. **Finding 7 ACTIVE-MODERATE** — NL trough 30,029 MW. Strongest duck-curve signal since Jul 8–9.
2. **HOUSTON_IMPORT LOW** — Enverus NL ramp +18,717 MW above binding threshold; YE-adjusted likely 10–15k MW (sub-threshold). Net: LOW 10–20% probability. Not an extreme event.
3. **Morning supply tightness VERY LOW** — Wind at HE7–8 minimum (3,661–3,858 MW ERCOT), DA pricing at HE7 = $32.64/MWh. Brief window before solar ramp (0→5,904 MW HE7→HE8 per Enverus). No sustained risk.

---

## Top Binding Constraints (heuristic provisional — ML model not yet trained)

| Rank | Constraint | Window | P(binding) | E[λ\|binding] $/MWh | P50 / P90 / P99 | Shadow price direction |
|---|---|---|---|---|---|---|
| 1 | HOUSTON_IMPORT_345 | HE19–22 | LOW 10–20% | $40 | $25 / $75 / $150 | Positive (thermal load import stress; solar collapse 23.5k → 1k MW HE18→HE21; Enverus ramp +18,717 MW above boundary) — single-source risk; YE-adjusted likely sub-threshold |
| 2 | WEST_SOLAR_EXPORT_345 | HE10–14 | LOW-MEDIUM 18–28% | $10 | $8 / $22 / $45 | Positive (West/South solar surplus; NL trough 30,029 MW; solar peak 27,867 MW at HE13; strong duck curve) |
| 3 | NORTH_CENTRAL_IMPORT_345 | HE7–9 | VERY LOW 3–8% | $15 | $10 / $30 / $60 | Positive (morning wind minimum 3,661–3,858 MW ERCOT at HE7–8; brief thermal supply stress pre-solar; DA $32.64/MWh at HE7 pricing this) |
| — | WEST_TO_NORTH_345 | Any hour | NEGLIGIBLE <2% | N/A | — | ERCOT total wind 3,661 MW (HE8 min) → 11,815 MW (HE21 max). West component estimated 2–8k MW. Well below 15k binding threshold at all hours. |

**Constraint naming note (Stage 0)**: Specific ERCOT NMMS constraint IDs not resolvable without bus_lmp and DA binding constraint history cross-reference (W3 items 0.09–0.10 not yet initiated). Names are conceptual. IDs will be resolved at Stage 2.

---

## Key Input Data Table

| Signal | Source | HE (CT start) | Value | Note |
|---|---|---|---|---|
| Gross load peak | Enverus | HE18 (17:00 CT) | 70,162 MW | Below recent weekday range (80–84k MW); similar to Jul 13 Monday's 74k MW |
| Gross load overnight trough | Enverus | HE5 (04:00 CT) | 52,222 MW | Moderate summer overnight demand |
| Net load trough | Enverus NL | HE12 (11:00 CT) | **30,029 MW** | Deepest NL trough in 1 week; near Jul 7 Tuesday analog (31–32k MW) |
| Net load at HE18 (ramp start) | Enverus NL | HE18 (17:00 CT) | 34,078 MW | Solar still 23,514 MW at ramp start; makes NL low at HE18 → large ramp ahead |
| Net load at HE21 (ramp end) | Enverus NL | HE21 (20:00 CT) | 52,795 MW | Solar nearly zero (1,025 MW); pure thermal + wind |
| NL ramp HE18→HE21 | Enverus | — | **+18,717 MW** | Above confirmed binding range (+17,935 MW Jun 17 BINDING); above confirmed non-binding floor (+17,422 MW Jul 4). SINGLE SOURCE — see cross-source note above. |
| Solar peak | Enverus | HE13 (12:00 CT) | 27,867 MW | High summer solar; creates deep duck curve. Higher than Jul 13's 27,267 MW (Env). |
| Solar at HE18 | Enverus | HE18 (17:00 CT) | 23,514 MW | Still very high at 5pm CT; will collapse to 1,025 MW by HE21 |
| Solar collapse HE18→HE21 | Enverus | — | −22,489 MW | Physical driver of HOUSTON_IMPORT ramp; wind adds only +923 MW offset |
| ERCOT wind overnight max | AG2 | HE1 (00:00 CT) | 8,004 MW | Moderate overnight wind; declining to morning minimum |
| ERCOT wind morning min | AG2 | HE8 (07:00 CT) | 3,661 MW | Day's minimum; creates brief HE7–8 morning supply tightness |
| ERCOT wind evening peak | AG2 | HE21 (20:00 CT) | 11,815 MW | Strong afternoon build; does NOT approach 15k MW West threshold |
| Coastal wind HE21 | AG2 | HE21 (20:00 CT) | 1,710 MW | Coastal contribution to total wind |
| DA energy peak | Smartbidder | HE7 (06:00 CT) | $32.64/MWh | Morning peak (wind minimum, pre-solar); highest DA hour of day |
| DA energy midday trough | Smartbidder | HE11 (10:00 CT) | $20.81/MWh | Solar suppression of thermal dispatch; deep midday discount |
| DA energy evening | Smartbidder | HE21 (20:00 CT) | $29.31/MWh | Moderate evening DA; not pricing extreme HOUSTON_IMPORT risk |
| P(DA<RT) HE6 (05:00 CT) | Smartbidder | — | 0.610 | RT > DA expected at pre-dawn; overnight RT premium likely persists |
| P(DA>RT) HE8 (07:00 CT) | Smartbidder | — | 0.672 | Strongest DA>RT signal; morning wind minimum creating DA premium |
| P(DA<RT) HE10 (09:00 CT) | Smartbidder | — | 0.660 | RT expected above DA midday → solar suppression makes RT uncertain/higher |
| P(DA>RT) HE22 (21:00 CT) | Smartbidder | — | 0.542 | Slight DA premium evening; modest HOUSTON_IMPORT risk priced |

---

## NL Ramp Calibration Series Update (HE18→HE21, primary source = YES Energy)

| Flowday | Day Type | NL Ramp (MW) | Source | HOUSTON_IMPORT Call | Outcome |
|---|---|---|---|---|---|
| Jun 17 (Wed) | Weekday | +17,935 | YE | HIGH 35–50% | BINDING (confirmed) — LOWEST confirmed binding ramp |
| Jun 21 (Sun) | Sunday | +18,627 | YE | HIGH 38–55% | BINDING (confirmed) |
| Jun 25 (Thu) | Weekday | +24,437 | YE | HIGH 52–70% | BINDING (confirmed) |
| Jul 1 (Wed) | Weekday | +21,918 | YE | MEDIUM-HIGH 38–55% | BINDING ($2,046–$2,222/MWh DA) |
| Jul 4 (Sat) | Holiday | +17,422 | YE | LOW 12–18% | Non-binding — HIGHEST confirmed non-binding ramp |
| Jul 5 (Sat) | Saturday | +17,374 | YE | LOW-MEDIUM 18–24% | Non-binding (confirmed) |
| Jul 6 (Mon) | Monday | +13,645 | YE | NEGLIGIBLE <5% | Non-binding (confirmed) |
| Jul 7 (Tue) | Tuesday | +13,056 | YE | NEGLIGIBLE <3% | Non-binding (confirmed) |
| Jul 8 (Wed) | Wednesday | +17,684 | YE | LOW-MEDIUM 20–28% | Non-binding (confirmed) |
| Jul 9 (Thu) | Thursday | +23,654 | YE | MEDIUM-HIGH 35–55% | Settlement pending |
| Jul 10 (Fri) | Friday | +18,760 | YE | LOW-MEDIUM 22–32% | Settlement pending |
| Jul 11 (Sat) | Saturday | +12,858 | YE | NEGLIGIBLE <5% | Non-binding (confirmed qualitative) |
| Jul 12 (Sun) | Sunday | — | YE (absent) | SOUTH_HOUSTON 30–45% | Settlement due today (T+2 Jul 14) |
| Jul 13 (Mon) | Monday | +8,812 (YE) / +16,889 (Env) | Both | NEGLIGIBLE–VERY LOW 3–8% | Today (not yet settled) |
| **Jul 14 (Tue)** | **Tuesday** | **+18,717 (Env only; YE throttled)** | **Enverus** | **LOW 10–20%** | **Tomorrow (forecast) — YE-adjusted ~10–15k MW** |

**Jul 14 calibration note**: Enverus NL ramp +18,717 MW sits 782 MW above Jun 17's lowest confirmed binding ramp (+17,935 MW YE) and 1,295 MW above Jul 4's highest confirmed non-binding ramp (+17,422 MW YE). However, the cross-source methodology gap (Enverus subtracts 5–8k MW more solar at HE18 than YE COPHSL) means the YE-equivalent ramp is estimated 10–15k MW — well BELOW the non-binding floor. Net assessment: **LOW (10–20%)** reflecting the Enverus-side risk while acknowledging YE would likely call VERY LOW (<8%). Prior Tuesday analogs (Jul 7: +13,056 MW YE, non-binding) are NOT comparable due to much lower solar load on Jul 7.

---

## Finding 7 — NL Trough Calibration (GKS Midday MCC)

| Flowday | NL Trough (MW) | Source | E[GKS MCC HE10–14] | Note |
|---|---|---|---|---|
| Jul 9 (Thu) | 18,030 | YE | −$5.0 to −$7.0 (EXTREME) | Series record deep trough |
| Jul 8 (Wed) | 23,626 | YE | −$3.5 to −$4.5 | Deep trough, strong Finding 7 |
| Jul 4 (Sat) | 23,278 | YE | −$4.0 to −$5.0 | Holiday solar maximum |
| Jul 5 (Sat) | 28,131 | YE | −$2.5 to −$3.5 | Weekend mid-range |
| Jul 7 (Tue) | ~31–32,000 | YE | −$2.5 to −$3.5 (confirmed dir.) | Tuesday analog; confirmed directional |
| Jul 11 (Sat) | 30,639 | YE | −$2.0 to −$3.5 (MODERATE) | Cross-source tightest in series |
| Jul 6 (Mon) | 35,301 | YE | −$1.5 to −$2.5 | Monday reduced load |
| Jul 13 (Mon) | 43,899 (YE) / 39,301 (Env) | Both | −$0.5 to −$1.5 (WEAK) | Highest trough in series (today) |
| **Jul 14 (Tue)** | **30,029 (Env only)** | **Enverus** | **−$2.0 to −$3.5 (MODERATE)** | **Near Jul 7 Tuesday analog; YE absent** |

**Jul 14 Finding 7 assessment**: The NL trough of 30,029 MW (Enverus, HE12) is 9,272 MW BELOW Jul 13 Monday's Enverus trough (39,301 MW). This is a dramatic day-over-day deepening of the duck curve driven by slightly higher solar (27,867 vs 27,267 MW peak) and lower gross load. The Jul 7 Tuesday analog (31–32k MW YE, GKS MCC −$2.5 to −$3.5/MWh) is the most relevant calibration point.

Using Enverus as sole source and applying the Jul 7 relationship conservatively: **E[GKS MCC HE10–14] = −$2.0 to −$3.5/MWh (MODERATE)**. This is the strongest Finding 7 signal in 7 days (since Jul 8/9). Since YE is unavailable, and Enverus tends to produce DEEPER troughs than YE (due to higher solar subtraction), the actual YE-equivalent NL trough is likely 33–37k MW, which still gives **E[GKS MCC] = −$1.5 to −$2.5/MWh (LOW-MODERATE)**. Taking the cross-source range: **E[GKS MCC HE10–14] = −$1.5 to −$3.5/MWh**.

Solar at HE18 = 23,514 MW (Enverus). This creates significant solar-to-thermal ramp stress in the late afternoon (RegDown signal likely elevated HE17–19, though no Smartbidder ancillary data is available for Jul 14 to confirm).

---

## Nodal MCC Snapshot (Stage 0 heuristic — PTDF projection N/A)

| Node | Window | E[MCC, $/MWh] | P50 / P90 | Driver | Note |
|---|---|---|---|---|---|
| GKS_BESS_RN | HE01–07 | −$0.5 to −$1.0 | −0.6 / −1.5 | ERCOT wind 8,004→3,858 MW overnight. Well below any constraint. L24 overnight RT>DA pattern (P(DA<RT) 0.61–0.67 at HE1–6) persists | Mild negative overnight; L24 RT>DA pattern continues from Jul 13. Avoid overnight DA sell |
| GKS_BESS_RN | HE07–09 | ~$0 to +$0.5 | 0 / +1.0 | Wind at minimum (3,661 MW HE8). DA HE7 = $32.64 pricing morning tightness. Solar ramps rapidly from HE8 (5,904→16,512 MW HE8→HE9 per Enverus) relieving stress quickly | Brief positive window; very low probability of sustained binding. No position recommended |
| GKS_BESS_RN | HE10–14 | **−$1.5 to −$3.5** | **−2.0 / −4.0** | **Finding 7 ACTIVE-MODERATE — NL trough 30,029 MW (Env); Solar peak 27,867 MW. Jul 7 Tuesday analog confirms direction. GKS (South zone) benefits from solar surplus constraint** | **Primary charge window for Jul 14. DA charge bid during HE10–14. Most profitable midday charge opportunity since Jul 8/9.** |
| GKS_BESS_RN | HE15–18 | ~$0 to −$0.5 | 0 / −1.0 | Solar declining from peak (27,867→23,514 MW) but still suppressing thermal. NL rising (31,729→34,078 MW). Transition from over-gen to thermal ramp | Near neutral. Transition. Begin reducing charge exposure by HE16–17 |
| GKS_BESS_RN | HE19–22 | **+$0.5 to +$3.0 (prob-weighted)** | **+0.5 / +5.0** | **HOUSTON_IMPORT LOW 10–20%. If binding: shadow price $30–150/MWh; GKS South generators exporting toward Houston → positive MCC for South supply. Conditional: +$5–15/MWh. Prob-weighted: +$0.5–3.0/MWh.** | **Evening discharge / energy sell opportunity. Position size: LOW (not an extreme probability event). DA sell HE19–22 (positive spread expected if HOUSTON_IMPORT binds).** |
| GKS_BESS_RN | HE23–24 | −$0.5 to −$1.0 | −0.5 / −1.5 | Wind at 10,451–11,695 MW ERCOT total at HE23–24 (AG2). Wind recovery persisting overnight | Mild negative; standard post-peak transition |
| HB_NORTH | All hours | Reference ($0) | — | Load center benchmark | — |
| HB_WEST | HE10–14 | −$1.5 to −$3.0 | −2.0 / −4.0 | West solar + low West wind at HE8–9 → surplus builds. Similar to GKS direction | Deepest West discount since Jul 8–9. DART SHORT WEST / LONG NORTH signal |
| HB_WEST | HE19–22 | ~$0 to −$0.5 | 0 / −1.0 | Wind building to 10–12k MW ERCOT total in afternoon → West exports relieved; no WEST_TO_NORTH binding | Near neutral. Wind helps West export access |
| HB_SOUTH | HE10–14 | −$1.0 to −$2.5 | −1.5 / −3.5 | South solar + Coastal wind surplus. Slightly less than West due to coastal supply mix. GKS in South → direct MCC impact | Similar direction to West, slightly shallower |
| HB_SOUTH | HE19–22 | +$0.5 to +$2.0 | +0.5 / +3.0 | HOUSTON_IMPORT LOW; South supply → Houston import → positive MCC if binding | Same driver as GKS; slightly lower if GKS has higher shift factor to constraint |
| HB_HOUSTON | HE19–22 | +$0.5 to +$2.0 | +0.5 / +3.0 | HOUSTON_IMPORT binding: load side sees positive MCC (congestion premium). But probability is LOW (10–20%) | Near-neutral prob-weighted; conditional premium $5–20/MWh if binding |

---

## Hub-Pair Basis Forecast (heuristic provisional)

| Path | Window | E[basis, $/MWh] | Sign | Driver | Note |
|---|---|---|---|---|---|
| HB_WEST vs HB_NORTH | HE10–14 | **−$1.5 to −$3.0** | WEST cheaper | Finding 7 MODERATE; NL trough 30,029 MW; solar 27,867 MW peak. Jul 7 confirmed directional. | Strongest West discount in 1 week. DART SHORT WEST / LONG NORTH. |
| HB_SOUTH vs HB_NORTH | HE10–14 | −$1.0 to −$2.5 | SOUTH cheaper | South solar + coastal wind surplus; GKS zone → higher conviction on South discount | DART SHORT SOUTH / LONG NORTH. Moderate confidence. |
| HB_WEST vs HB_NORTH | HE19–22 | ~$0 to −$0.5 | WEST near-flat | Wind building to 11k MW ERCOT in evening; West exports relieved; no WEST_TO_NORTH | Near-flat. Not a DART signal. |
| HB_HOUSTON vs HB_NORTH | HE19–22 | +$0.5 to +$2.0 | HOUSTON modestly above | HOUSTON_IMPORT LOW (10–20%); conditional premium if binding. DA energy HE21 = $29.31 (moderate) | LOW conviction. Small long Houston / short North position only. |
| HB_SOUTH vs HB_NORTH | HE19–22 | +$0.5 to +$1.5 | SOUTH modestly above | HOUSTON_IMPORT LOW; South supply exporting toward Houston | Similar probability driver; small position only. |
| HB_WEST vs HB_NORTH | HE07–08 | +$0.5 to +$1.5 | WEST/NORTH premium over supply areas | Morning wind minimum (3,661 MW total at HE8); brief supply tightness at North. DA $32.64 at HE7 | VERY LOW conviction. Brief 1–2 hour window. No recommended position. |

**Hub-pair LMP 15-min data**: ABSENT (W3 item 0.10 — consecutive blocked cycles). All values provisional with ±40–60% magnitude uncertainty.

---

## DA-RT Spread Signal (Smartbidder)

| HE (CT start) | DA Energy ($/MWh) | RT LMP5 ($/MWh) | DA-RT Spread | P(DA<RT) | P(DA>RT) | Signal |
|---|---|---|---|---|---|---|
| HE1 (00:00) | $27.66 | $29.25 | −$1.59 | 0.633 | 0.546 | RT > DA overnight; L24 pattern persists from Jul 13. P(DA<RT) leading signal. |
| HE2 (01:00) | $25.38 | $28.35 | −$2.97 | 0.669 | 0.532 | Strong overnight RT>DA. SHORT DA / LONG RT at HE2. |
| HE6 (05:00) | $30.38 | $34.26 | −$3.88 | 0.610 | 0.520 | Pre-dawn; RT expected well above DA. Largest absolute spread of day. |
| HE7 (06:00) | $32.64 | $31.54 | +$1.10 | 0.544 | 0.618 | Morning wind min; DA peak; modest DA premium. P(DA>RT) leading. |
| HE8 (07:00) | $28.92 | $26.01 | +$2.91 | 0.672 | 0.485 | Inconsistent: model says P(RT>DA) = 0.67 but RT forecast $26 < DA $28.92. Likely bimodal RT distribution (tail spike risk vs solar relief). |
| HE10 (09:00) | $21.61 | $23.97 | −$2.36 | 0.660 | 0.505 | RT > DA midday; solar suppression making DA cheaper than volatile RT. Finding 7 active → DA cheaper. |
| HE14 (13:00) | $21.00 | $20.84 | +$0.16 | 0.590 | 0.596 | Nearly neutral. Balanced. |
| HE20 (19:00) | $26.99 | $29.62 | −$2.63 | 0.564 | 0.571 | Divergent signals; near-neutral. Solar collapsing but RT not sharply elevated in Smartbidder model. |
| HE21 (20:00) | $29.31 | $29.08 | +$0.23 | 0.506 | 0.590 | Slight DA premium. P(DA>RT) = 0.590 mildly signals DA above RT. HOUSTON_IMPORT partial pricing. |
| HE22 (21:00) | $28.91 | $27.52 | +$1.39 | 0.567 | 0.542 | Modest DA premium at HE22. Evening pricing consistent with LOW HOUSTON_IMPORT risk. |

---

## GKS_BESS_RN — Congestion Impact Summary

GKS BESS is 100 MW / 200 MWh in the South zone. Tuesday July 14 is a **moderate-congestion day** — the strongest Finding 7 signal in 7 days and a plausible (but LOW probability) HOUSTON_IMPORT evening event.

| Window | GKS_BESS_RN MCC | BESS implication |
|---|---|---|
| HE01–07 | −$0.5 to −$1.0 | Mild overnight negative from moderate wind (8,004 → 3,858 MW ERCOT). L24 RT>DA overnight pattern (P(DA<RT) 0.61–0.67) suggests avoid overnight DA sell. Standard low-activity overnight window. |
| HE07–09 | ~$0 to +$0.5 | Morning wind minimum (3,661 MW at HE8). DA peak at HE7 ($32.64) signals brief morning stress. Solar begins aggressively from HE8 (5,904→16,512 MW Enverus), quickly relieving any supply tightness. No binding constraint expected. Brief positive — not actionable. |
| HE10–14 | **−$1.5 to −$3.5** | **PRIMARY CHARGE WINDOW. Finding 7 ACTIVE-MODERATE.** NL trough 30,029 MW (Env). Solar peak 27,867 MW at HE13. Jul 7 Tuesday analog (31–32k MW → confirmed −$2.5 to −$3.5). Enverus produces deeper troughs than YE due to solar methodology; YE-equivalent trough estimated 33–37k MW → E[GKS MCC] = −$1.5 to −$2.5/MWh (lower bound). DA charge bid during HE10–14. This is the most significant DA charge opportunity since Jul 8/9. Recommended position: MEDIUM (relative to Jul 8/9 level; moderate conviction). |
| HE15–18 | ~$0 to −$0.5 | Solar declining from 27,867→23,514 MW (HE13→HE18) but still high. NL rising from 30,029→34,078 MW. Transition. No constraint binding expected. Neutral MCC. |
| HE19–22 | **+$0.5 to +$3.0 (prob-weighted)** | **EVENING ENERGY / HOUSTON_IMPORT WINDOW.** Solar collapses 23,514→1,025 MW (HE18→HE21) → −22,489 MW solar, offset by +923 MW wind → NL ramp +18,717 MW (Env). HOUSTON_IMPORT binding probability LOW 10–20%. If binding: GKS (South exporter) sees positive MCC conditional $5–15/MWh. DA energy at HE21 = $29.31 (moderate premium vs recent average ~$21–22 midday). **BESS discharge target HE19–22. DA energy sell (SHORT DA / LONG RT signal at HE6 is strongest; HE21–22 has modest DA>RT).** Position: LOW-MEDIUM for energy discharge (energy spread); not an AS-dominated signal unlike Jul 13. |
| HE23–24 | −$0.5 to −$1.0 | Wind at 10,451–11,695 MW ERCOT total (AG2 HE23–24). Overnight wind recovery persisting. Standard mild negative. |

**Key difference from Jul 13**: Jul 14 has a MUCH STRONGER Finding 7 (NL trough 30k vs 39–44k MW) but MUCH WEAKER AS signal (no extraordinary Non-Spin prices). The primary revenue driver shifts from AS capacity (Jul 13) to energy spread and midday charging (Jul 14). The HOUSTON_IMPORT probability is higher than Jul 13 but based on a single source (Enverus) with a known upward bias.

---

## DA-RT Virtual Trading Implications (Congestion MCC component only)

All signals provisional. Hub-pair LMP 15-min absent.

| Signal | Window | Direction | Conviction | Rationale |
|---|---|---|---|---|
| Finding 7 midday basis | HE10–14 | SHORT WEST (DA) / LONG NORTH (DA) | LOW-MEDIUM | NL trough 30,029 MW → E[basis] −$1.5 to −$3.0. Strongest signal in 1 week. Jul 7 Tuesday confirmed direction. Position: MEDIUM |
| Finding 7 South basis | HE10–14 | SHORT SOUTH (DA) / LONG NORTH (DA) | LOW | Same driver; South zone discount is secondary to West. GKS at risk from this; avoid short South if long GKS discharge |
| HOUSTON_IMPORT evening basis | HE19–22 | LONG HOUSTON (DA) / SHORT NORTH (DA) | VERY LOW | 10–20% binding probability; prob-weighted basis near zero. Small position only |
| Overnight RT premium | HE1–6 | SHORT DA / LONG RT | VERY LOW | P(DA<RT) = 0.61–0.67 at HE1–6; RT forecast $28–34 vs DA $25–30. Modest overnight spread. Small position. |
| Morning DA premium | HE7–8 | SHORT RT / LONG DA (SHORT RT, BUY DA) | VERY LOW | DA HE7 = $32.64 vs RT $31.54; P(DA>RT) = 0.618. Brief and uncertain. No position recommended. |

---

## Risks

| Risk scenario | Congestion impact | Constraint revision |
|---|---|---|
| YE solar (if available) shows 18–20k MW peak (vs Enverus 27,867 MW) | NL trough rises to 35–38k MW; Finding 7 downgraded to LOW-MEDIUM; GKS MCC −$1.0 to −$2.0/MWh. NL ramp becomes 12–14k MW (YE-equivalent) → HOUSTON_IMPORT VERY LOW (<8%) | Basis trades reduced; charge window still profitable but smaller |
| Realized solar beats Enverus by +10% (→ 30.7k MW) | NL trough falls to ~27–28k MW; Finding 7 upgrades to STRONG (Jul 8 level, −$3.5 to −$4.5); GKS charge opportunity increases | WEST_SOLAR_EXPORT binding prob rises to 25–35%; HOUSTON_IMPORT ramp grows to +19.5k MW (Env) |
| Load higher than forecast (+3,000 MW → 73k MW) | NL at HE21 rises to ~56k MW; Enverus ramp increases to +21.7k MW → HOUSTON_IMPORT upgrades to LOW-MEDIUM 20–32%. DA evening prices could spike $10–30/MWh above Smartbidder forecast | Upgrade HOUSTON_IMPORT; energy sell HE19–22 profitable |
| Wind afternoon build disappoints (−3,000 MW → 8.8k MW at HE21) | Solar collapse nearly unmitigated by wind; NL at HE21 rises to ~55.9k MW; ramp increases to +21.8k MW → HOUSTON_IMPORT binding more likely (LOW-MEDIUM 20–30%) | Upgrade probability; morning basis premium also extends (wind low earlier too) |
| Wind morning minimum extends to HE9–10 (stays at 3,700 MW) | NORTH_CENTRAL_IMPORT_345 morning binding risk upgrades from VERY LOW to LOW (8–15%). DA HE8–9 prices could spike as solar not yet sufficient | Upgrade morning constraint; brief energy sell opportunity HE7–9 |
| Unscheduled thermal outage HE17–22 (+1,000 MW forced) | NL at HE21 rises ~1k MW; HOUSTON_IMPORT ramp +19.7k MW → binding probability upgrades to LOW-MEDIUM (20–30%); evening DA prices could spike | Upgrade HOUSTON_IMPORT |
| No binding (most likely scenario) | GKS MCC remains −$2 to −$3.5 midday and near-zero evening | DAM charge at midday; nominal discharge HE19–22; AS products remain secondary option |

---

## Data Sources and Limitations

- **Stage**: Stage 0 — Infrastructure phase. ML model not yet trained. Activates at Stage 2.
- **ML binding probability**: No model deployed. All values are provisional rule-based heuristics.
- **PTDF projection**: Not available at Stage 0. MCC estimates are directional heuristics based on NL trough / ramp calibration series.
- **YES Energy data**: UNAVAILABLE (throttled; rate limit exceeded). This is the PRIMARY source gap for this cycle. All NL-based conclusions rest on Enverus alone, which has a known systematic upward bias on solar (STPPF vs COPHSL). The cross-source gap is estimated 5–8k MW at HE18, translating to 5–8k MW NL ramp difference. This is the dominant source of uncertainty.
- **Hub-pair LMP 15-min (W3 item 0.10)**: ABSENT — consecutive blocked cycles. All basis estimates carry ±40–60% magnitude uncertainty.
- **Smartbidder AS prices**: Not available for Jul 14 (not in data files provided). AS scarcity assessment cannot be made.
- **Data leakage check**: Enverus published 2026-07-13 06:41–06:48 CT; Smartbidder run 2026-07-13T06:59 CDT; AG2 windcast init 2026-07-13 06:40 CDT. All before DAM cutoff 2026-07-13 10:00 CT. **COMPLIANT**.
- **Downstream agent guidance**: Weight NL trough / Finding 7 calls MODERATE-HIGH (Jul 7 analog well-calibrated even on single Enverus source; direction robust). Weight HOUSTON_IMPORT call LOW (single source, known upward bias; probability is LOW not NEGLIGIBLE but don't over-size energy sell). The midday charge opportunity (HE10–14) is the primary congestion-driven decision input for this day.

---

## Self-Review Pending

Self-review for Jul 14 flowday to be filed when Tenaska T+2 settlement is available (expected ~2026-07-16).
File path: `memory/congestion-analyst/learnings/2026-07-14.md`

**Pending settlements queue**:
- Jul 12 (Sun): T+2 due today (Jul 14, business day). Self-review: `memory/congestion-analyst/learnings/2026-07-12.md` — FILED SEPARATELY.
- Jul 13 (Mon): T+2 due ~2026-07-15.
- Jul 14 (Tue): T+2 due ~2026-07-16.

---

## Output Locations

- This report: `reports/daily/congestion/2026-07-14.md`
- Downstream copy: `shared/data/forecasts/congestion/2026-07-14.md`
- History log: `memory/congestion-analyst/history/2026-07-14.md`
