# Congestion Outlook — D+1 (2026-07-18)   [Stage 0 — provisional]

**Issued**: 2026-07-17 (pre-DAM, data cutoff confirmed < 10:00 CT)
**Analyst**: congestion-analyst (Stage 0 heuristic — no trained ML model active)
**Day type**: Saturday (WEPEAK HE7-22 per YE PEAKTYPE field; weekend discount applied)
**Data leakage check**: Enverus published 06:41 CT; Yes Energy fetched 07:11 CT; Smartbidder run 06:58 CT. All inputs < 10:00 CT DAM cutoff. PASS.

> CYCLE NOTE: No Jul 17 flowday congestion report was produced (Jul 16 cycle gap). This is the 57th cycle total (approximate) under Stage 0. For the first time in 56+ consecutive cycles, Yes Energy forecast CSV and Smartbidder DA price forecasts are both confirmed PRODUCTION. Individual hub-pair LMP prices (HB_NORTH, HB_HOUSTON, etc.) are still not available — hub-pair basis estimates below remain heuristic.

---

## Input Data Quality

| Source | Status | Timestamp (CT) | Notes |
|---|---|---|---|
| Yes Energy forecast CSV | PRODUCTION ✅ | fetched 07:11 CT | Load / NL / solar / wind by region — first confirmed cycle in 56+ |
| Yes Energy summary JSON | PRODUCTION ✅ | fetched 07:11 CT | Peak HE, min HE, daily range confirmed |
| Smartbidder DA-RT prob | PRODUCTION ✅ | run 06:58 CT | P(DA<RT) and P(DA>RT) by hour — first confirmed cycle |
| Smartbidder DA price | PRODUCTION ✅ | run 06:58 CT | Single-node DA + RT price — hub-pair decomposition NOT available |
| Enverus net_load_fc | PRODUCTION ✅ | published 06:41 CT | ERCOT system net load, 24h hourly |
| Hub-pair LMP (individual) | ABSENT ❌ | — | HB_NORTH / HB_HOUSTON / HB_WEST / HB_SOUTH separate prices not available; datalake W3 item 0.10 still blocked |
| AG2 weather / windcast | NOT CHECKED | — | Not included in raw/ this cycle; regional wind from YE GR_* columns used instead |
| Transmission outages | ABSENT ❌ | — | No outage data feed; TOTAL_RESOURCE_CAP_OUT from YE used as proxy |

Data quality is significantly improved from the prior 56 cycles. Individual hub LMP remains the primary analytical gap.

---

## Headline

- **SOUTH_HOUSTON_IMPORT** (primary): LOW-MEDIUM 18-27% binding probability, window HE19-22. NL ramp HE18-HE21 = +16,310 MW (YE) / +17,195 MW (Enverus) — highest ramp value in recent history, above July 2 calibration (+16,787 MW). Saturday day-type discount applied (-3 to -5 ppt vs equivalent weekday). Smartbidder DA prices at HE19-21 ($31-33/MWh) and P(DA>RT) = 0.66-0.69 corroborate elevated DA scarcity pricing.
- **WEST_TO_NORTH early morning** (secondary): LOW-MEDIUM 12-18% binding probability, window HE1-8. GR_WEST wind 9,421-9,786 MW overnight; South+West combined 11,823-12,044 MW. SCI proxy peaks at 0.331 (HE5) — highest approach to the 0.35 MEDIUM threshold seen since W25 era. P(DA<RT) = 0.66-0.68 in overnight hours consistent with RT constraint events not clearing in DA.
- **Finding 7 ACTIVE (severe)**: Solar duck curve is the deepest on record for this Stage 0 series. Net load trough 25,662 MW at HE10 (vs 32,117 MW on Jul 16 — 6,455 MW deeper). Solar peak 26,379 MW at HE14. Strong negative GKS MCC expected HE9-15, estimated -$2 to -$5/MWh (revised deeper vs Jul 16 due to more extreme trough).
- **PANHANDLE_EXPORT**: NEGLIGIBLE (<3%). GR_NORTH wind = 901-1,780 MW throughout — far below any binding threshold.

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[λ\|binding] $/MWh | P50/P90/P99 | Note |
|---|---|---|---|---|---|
| SOUTH_HOUSTON_IMPORT | HE19-22 | **18-27%** | $20-40 | $15/$55/$120 | NL ramp +16.3k (YE) / +17.2k (Env) MW; Saturday discount applied; Smartbidder DA $31-33 corroborates |
| WEST_TO_NORTH | HE1-8 | **12-18%** | $10-25 | $8/$22/$55 | S+W 11,823-12,044 MW; SCI 0.29-0.33; approaching 0.35 MEDIUM threshold; P(DA<RT) overnight 0.66-0.68 |
| Finding 7 (GKS MCC proxy) | HE9-15 | Active (not a named constraint) | see MCC table | — | NL trough 25,662 MW — record deep in Stage 0 series; solar 26,379 MW peak |
| PANHANDLE_EXPORT | HE1-6 | **<3%** | n/a | — | GR_NORTH 901-1,780 MW; negligible |

All probability estimates are Stage 0 heuristic. No trained classifier or quantile regressor active. Downstream agents must apply LOW decision weight.

---

## Fundamental Inputs — 2026-07-18 Hourly Summary

### Load and Net Load (Yes Energy + Enverus)

| HE | YE Load MW | YE NL MW | Env NL MW | Solar MW | Wind MW |
|---|---|---|---|---|---|
| 01 | 60,267 | 42,003 | 41,717 | 0 | 17,486 |
| 02 | 57,674 | 39,625 | 39,898 | 0 | 17,169 |
| 03 | 55,569 | 37,903 | 38,176 | 0 | 16,703 |
| 04 | 54,094 | 36,800 | 36,869 | 0 | 16,302 |
| 05 | 53,198 | 36,232 | 36,611 | 0 | 15,985 |
| 06 | 53,120 | 36,558 | 35,901 | 0 | 15,617 |
| 07 | 52,885 | 36,839 | 35,828 | 82 | 15,174 |
| 08 | 53,539 | 34,826 | 33,168 | 3,238 | 14,136 |
| 09 | 56,698 | 28,745 | 26,794 | 11,997 | 13,671 |
| **10** | 60,776 | **25,662** (trough) | 20,859 | 18,285 | 13,920 |
| 11 | 65,031 | 26,387 | 21,263 | 21,884 | 13,273 |
| 12 | 69,279 | 29,392 | 24,202 | 23,996 | 12,153 |
| 13 | 73,067 | 32,683 | 27,904 | 25,263 | 11,228 |
| 14 | 76,114 | 34,868 | 29,730 | 26,379 | 10,787 |
| 15 | 78,360 | 36,872 | 32,188 | 26,311 | 11,005 |
| 16 | 79,895 | 38,691 | 34,263 | 25,545 | 11,511 |
| **17** | **80,610** (load peak) | 40,190 | 35,137 | 24,068 | 12,394 |
| 18 | 80,540 | 41,304 | 36,678 | 21,823 | 13,347 |
| 19 | 79,130 | 44,640 | 39,784 | 16,493 | 14,024 |
| 20 | 76,555 | 52,780 | 48,813 | 7,285 | 14,125 |
| **21** | 73,476 | **57,614** (NL peak) | **53,873** | 670 | 14,053 |
| 22 | 71,432 | 55,996 | 53,704 | 0 | 14,459 |
| 23 | 68,357 | 52,527 | 51,011 | 0 | 14,904 |
| 24 | 64,926 | 49,297 | 48,133 | 0 | 14,789 |

**NL ramp HE18-HE21**: YE +16,310 MW | Enverus +17,195 MW
**YE-Enverus NL gap at HE21**: 57,614 - 53,873 = **+3,741 MW** (within historical 2,000-4,800 MW range)

Note: YE NL trough (25,662 MW at HE10) vs Enverus NL trough (20,859 MW at HE10) differ by ~4,800 MW. This large midday gap reflects different solar subtraction methodologies. The YE trough is the more operationally relevant figure.

### Regional Wind — GR_WEST and GR_SOUTH (Yes Energy STWPF/COPHSL BidClose)

| HE | GR_WEST MW | GR_SOUTH MW | S+W Total MW | YE NL MW | SCI proxy |
|---|---|---|---|---|---|
| 01 | 9,478 | 2,566 | 12,044 | 42,003 | 0.287 |
| 02 | 9,437 | 2,494 | 11,931 | 39,625 | 0.301 |
| 03 | 9,421 | 2,402 | 11,823 | 37,903 | 0.312 |
| 04 | 9,611 | 2,295 | 11,906 | 36,800 | 0.324 |
| **05** | 9,785 | 2,195 | **11,980** | 36,232 | **0.331** (day max) |
| **06** | 9,786 | 2,118 | 11,904 | 36,558 | 0.326 |
| 07 | 9,621 | 2,047 | 11,668 | 36,839 | 0.317 |
| 08 | 9,123 | 1,929 | 11,052 | 34,826 | 0.317 |
| 10 | 8,653 | 1,948 | 10,601 | 25,662 | 0.413 — solar dominant, not west-export congestion |
| **15** | **5,279** (day min) | 2,032 | 7,311 | 36,872 | 0.198 |
| 17 | 5,921 | 2,287 | 8,208 | 40,190 | 0.204 |
| 20 | 6,922 | 2,610 | 9,532 | 52,780 | 0.181 |
| 21 | 7,004 | 2,607 | 9,611 | 57,614 | **0.167** (evening, low) |

SCI > 0.30 window: HE2-8 (0.301 to 0.331). MEDIUM threshold = 0.35 (not breached, but closest approach of the Stage 0 series in recent memory).

SCI at HE10 is artificially high (0.413) because solar dramatically reduces NL, not because of west wind export pressure — the constraint mechanism is different.

### Resource Outages (Yes Energy TOTAL_RESOURCE_CAP_OUT proxy)

| Hour Range | Cap Out MW | Note |
|---|---|---|
| HE7-11 | 8,936 | Highest morning outage block — reduces thermal absorption of overnight wind ramp-down |
| HE11-18 | 8,697 | Sustained peak-day outage during high-load period |
| HE18-24 | 7,842 | Slight improvement in evening — less outage during critical congestion window |

8,936 MW outages during morning (HE7-11) means less flexible thermal online during the WEST_TO_NORTH risk window. This is an amplifying factor for the overnight/morning constraint risk, though not severe at 8.9 GW (below the 10 GW concern level seen in major event days).

### Smartbidder Price Forecast (single reference hub — individual hub-pair prices NOT available)

| HE | DA $/MWh | RT $/MWh | DA-RT spread | P(DA<RT) | P(DA>RT) |
|---|---|---|---|---|---|
| 01 | 20.97 | 22.72 | -1.75 | 0.664 | 0.550 |
| 02 | 19.90 | 21.46 | -1.56 | 0.684 | 0.538 |
| 03 | 19.45 | 21.05 | -1.60 | 0.682 | 0.604 |
| 04 | 19.18 | 20.73 | -1.55 | 0.677 | 0.526 |
| 05 | 20.02 | 20.83 | -0.81 | 0.614 | 0.568 |
| 06 | 20.13 | 22.14 | -2.01 | 0.587 | 0.587 |
| 07 | 19.97 | 22.49 | -2.52 | 0.619 | 0.564 |
| 08 | 18.99 | 20.63 | -1.64 | 0.584 | 0.584 |
| 09 | 16.70 | 17.04 | -0.34 | 0.611 | 0.546 |
| **10** | **14.27** | 16.23 | -1.96 | 0.613 | 0.575 |
| 11 | 14.28 | 16.10 | -1.82 | 0.608 | 0.566 |
| 12 | 16.47 | 16.44 | +0.03 | 0.597 | 0.556 |
| 13 | 17.87 | 18.06 | -0.19 | 0.600 | 0.557 |
| 14 | 18.29 | 18.67 | -0.38 | 0.590 | 0.567 |
| 15 | 19.06 | 18.91 | +0.15 | 0.588 | 0.563 |
| 16 | 19.46 | 20.17 | -0.71 | 0.591 | 0.562 |
| 17 | 21.21 | 21.08 | +0.13 | 0.586 | 0.591 |
| 18 | 21.02 | 20.73 | +0.29 | 0.587 | 0.576 |
| 19 | 24.00 | 22.33 | **+1.67** | 0.570 | 0.615 |
| **20** | **31.31** | 26.99 | **+4.32** | 0.559 | 0.660 |
| **21** | **33.24** | 29.27 | **+3.97** | 0.511 | **0.686** |
| **22** | **31.63** | 27.40 | **+4.23** | 0.554 | **0.684** |
| 23 | 29.16 | 27.41 | +1.75 | 0.590 | 0.667 |
| 24 | 26.14 | 25.56 | +0.58 | — | — |

Key patterns:
- **Overnight RT premium (HE1-8)**: RT exceeds DA by $1.6-2.5/MWh consistently. P(DA<RT) = 0.61-0.68. Consistent with constraint events in RT not cleared in DA (WEST_TO_NORTH candidate), or general overnight RT scarcity.
- **Midday DA depression (HE9-12)**: DA $14-17 with RT slightly above ($16-17). Solar suppression in DA is more pronounced than RT — consistent with duck curve bidding behavior and potential SOUTH_TO_NORTH overloading in DA.
- **Evening DA premium (HE19-22)**: DA $24-33 vs RT $22-29. Spread +$1.7 to +$4.3. P(DA>RT) = 0.61-0.69. Strong signal of DA constraint-clearing that partially resolves in RT — primary SOUTH_HOUSTON_IMPORT diagnostic.

---

## SOUTH_HOUSTON_IMPORT Analysis

**Primary trigger — NL ramp HE18-HE21:**

| Source | HE18 NL MW | HE21 NL MW | Ramp MW |
|---|---|---|---|
| Yes Energy | 41,304 | 57,614 | **+16,310** |
| Enverus | 36,678 | 53,873 | **+17,195** |
| Average | — | — | **+16,753** |

**Calibration table (from Stage 0 history):**

| Date | Ramp MW (source) | Outcome (call) | P(binding) |
|---|---|---|---|
| Jun 30 | +21,918 (YE implied) | MEDIUM-HIGH | 38-55% |
| Jul 2 | +16,787 (YE) | LOW-MEDIUM | 20-30% |
| Jul 16 | +15,561 (Enverus) | LOW-MEDIUM | 15-25% (Thu) |
| Jul 16 | +14,861 (Enverus lower bound) | LOW-MEDIUM floor | ~15% |
| **Jul 18** | **+16,310 (YE) / +17,195 (Env)** | **LOW-MEDIUM** | **18-27% (Sat discount)** |

**Weekend discount rationale**: July 18 is a Saturday. Weekend ERCOT load is typically 5-10% below equivalent weekday. Equivalent weekday ramp would be +17,500-18,000 MW. Weekend correction reduces binding probability by 3-5 percentage points. Without discount: ~22-32%. With discount: **18-27%**.

**Load level context**: 80,610 MW Saturday peak is an extreme-heat event. This load level partially offsets the weekend discount, anchoring at the higher end of the range.

**Smartbidder corroboration**: DA prices $31-33 at HE19-22, P(DA>RT) = 0.66-0.69. The large positive DA-RT spread is consistent with SOUTH_HOUSTON_IMPORT binding in DA but partially relieving in RT. This is the strongest price-based corroboration available in 56+ cycles.

**Resource outage effect**: Outage drops from 8,697 MW (HE11-18) to 7,842 MW (HE18-24) — slight capacity improvement entering the congestion window. This is a mild mitigant.

**Assessment**: P(binding) **18-27%**, E[λ|binding] **$20-40/MWh**
**Window**: HE19-22 (onset likely HE19, peak HE20-21, relief HE22)

---

## WEST_TO_NORTH Analysis

**South+West wind (GR_WEST + GR_SOUTH, from YE STWPF/COPHSL BidClose):**
- HE1-8 range: 11,052-12,044 MW
- SCI proxy range: 0.287-0.331 (highest overnight concentration this series)
- SCI peak HE5: 0.331 — closest approach to 0.35 MEDIUM threshold in Stage 0 recent history

**Interpretation of SCI 0.29-0.33 (morning window HE1-8):**
- SCI < 0.15 → NEGLIGIBLE
- SCI 0.15-0.25 → VERY LOW to LOW (Jul 16: 0.221-0.222 → P 5-12%)
- SCI 0.25-0.35 → LOW-MEDIUM (today: 0.29-0.33 → **P 12-18%**)
- SCI > 0.35 → MEDIUM or above

Tonight's SCI is the highest since W25 era (late June). The WEST_TO_NORTH early morning risk is elevated relative to recent cycles.

**Smartbidder RT premium overnight**: RT $20-23 vs DA $19-21 in HE1-8. P(DA<RT) = 0.61-0.68. The pattern is consistent with WEST_TO_NORTH or other overnight constraints manifesting in RT but not fully clearing in DA.

**Evening (HE19-22)**: SCI drops to 0.167-0.212 (very low). GR_WEST only 6,881-7,417 MW. No WEST_TO_NORTH risk in the evening despite high system load.

**Resource outage amplification**: 8,936 MW offline during HE7-11 means fewer online thermal units to absorb morning wind dispatch. This could push West zone renewable curtailment or export constraint pressure.

**Assessment**: P(binding) **12-18%** (HE1-8), E[λ|binding] **$10-25/MWh**
**Window**: HE1-8 (primary), with SCI peaking at HE5-6

---

## Finding 7 — Solar Duck Curve (Negative Nodal MCC)

**This is the deepest solar duck curve in the Stage 0 series.**

| Metric | Jul 16 (Thu) | Jul 18 (Sat) | Delta |
|---|---|---|---|
| NL trough (MW) | 32,117 at HE12 | **25,662 at HE10** | -6,455 MW deeper |
| Solar peak (MW) | 25,574 at HE14 | **26,379 at HE14** | +805 MW more solar |
| Load at NL trough | ~65,782 | 60,776 | lower (Saturday) |
| Finding 7 severity | Moderate | **Severe** | — |

Solar ramp: zero at HE7 → 82 MW HE7 → 3,238 MW HE8 → 11,997 MW HE9 → 18,285 MW HE10 → 26,379 MW HE14

Solar crash: 26,379 MW HE14 → 16,493 MW HE19 → 7,285 MW HE20 → 670 MW HE21 → zero HE22

The 25,662 MW net load trough implies significant solar surplus transmission pressure. The DA prices at HE10-11 ($14.27-14.28) reflect this suppression. RT prices higher at HE10-11 ($16.10-16.23) suggest RT constraint management (clearing solar curtailment or local constraint) is less efficient than DA solution.

**Assessment**: Finding 7 is ACTIVE, severity SEVERE. Negative GKS MCC HE9-15 is the highest-confidence single call in this report.

---

## Nodal MCC Snapshot — GKS Node (Stage 0 provisional, no PTDF data)

PTDF projection unavailable (W3 item 0.09 bus_lmp backfill incomplete). Estimates use historical Finding 7 pattern calibrated from 56+ prior cycles, adjusted for today's deeper duck curve.

| Hour Range | E[MCC, GKS] $/MWh | P50 / P90 | Driver | Confidence |
|---|---|---|---|---|
| HE01-07 | $0 to +$0.5 | 0 / +$2 | WEST_TO_NORTH potential binding but not system-wide; mild overnight | LOW-MODERATE |
| HE08-09 | ~$0 | 0 / +$1 | Solar ramp beginning; transition | LOW |
| **HE10-12** | **-$3 to -$5** | -$3 / -$8 | Finding 7 peak — NL trough 25,662 MW; severe duck curve; deepest expected this series | MODERATE-HIGH (direction) |
| HE13-15 | -$1 to -$2 | -$1 / -$4 | Solar still at/near peak but NL recovering; less severe | MODERATE (direction) |
| HE16-18 | ~$0 to +$0.5 | 0 / +$1.5 | Solar declining; load transitioning; no major constraint | LOW |
| **HE19-22** | **+$2 to +$6** (conditional) | +$1 / +$10 | Conditional on SOUTH_HOUSTON_IMPORT binding (18-27%); expected value ~+$0.5 to +$2.0 | LOW |
| HE23-24 | ~$0 | 0 / +$0.5 | Load declining; low congestion | LOW |

**Expected value MCC (probability-weighted):**
- HE10-12: E[GKS MCC] = **-$3 to -$5/MWh** (direction near-certain; magnitude HIGH confidence given record trough)
- HE19-22: E[GKS MCC] = **+$0.5 to +$2.0/MWh** (expected value at 18-27% probability weight)

---

## Hub-Pair Basis View (Stage 0, inferred — individual hub LMP NOT available)

Individual hub prices (HB_NORTH, HB_HOUSTON, HB_WEST, HB_SOUTH) are not in any available data source this cycle. The following are inferred from constraint analysis and regional generation patterns. Confidence is LOW for all entries.

Smartbidder provides a single reference price (assumed HB_BUSAVG or similar system average). It cannot be used to directly compute inter-hub spreads.

| Hub Path | E[basis $/MWh] | Hours | Inference basis | Confidence |
|---|---|---|---|---|
| HB_WEST - HB_NORTH | **-$3 to -$6** | HE1-8 | GR_WEST 9,421-9,786 MW; SCI 0.29-0.33; WEST_TO_NORTH LOW-MEDIUM signal; RT>DA overnight consistent with west export congestion | LOW |
| HB_WEST - HB_NORTH | -$1 to -$3 | HE9-15 | Wind declining (5,279-9,123 MW); solar-driven south surplus; moderate west basis compression | LOW |
| HB_WEST - HB_NORTH | ~$0 | HE16-22 | GR_WEST at day minimum (5,279-6,922 MW); no west surplus | LOW |
| HB_SOUTH - HB_NORTH | **-$1 to -$4** | HE9-15 | Solar peak 26,379 MW from south/west region; solar surplus drives south prices below north midday | LOW |
| HB_SOUTH - HB_NORTH | $0 to +$2 | HE19-22 | Correlated with HOUSTON_IMPORT; south-side generation helps supply Houston area under constraint | LOW |
| HB_HOUSTON - HB_NORTH | $0 to +$1 | HE1-18 | No Houston-specific constraint pre-HE19; approximate parity | LOW |
| HB_HOUSTON - HB_NORTH | **+$2 to +$8** (conditional) | HE19-22 | SOUTH_HOUSTON_IMPORT LOW-MEDIUM 18-27%; EV = +$1 to +$3 (probability-weighted) | LOW |

**Summary DA spread estimates for key hub pairs (probability-weighted expected value):**

| Hub Pair | DA E[basis] P50 $/MWh | High-risk hours | Comment |
|---|---|---|---|
| HB_WEST vs HB_NORTH | -$3 to -$5 (HE1-8), ~$0 (HE16-22) | HE5-6 | West surplus compressed; not at full binding magnitude |
| HB_HOUSTON vs HB_NORTH | +$1 to +$3 (HE19-22) | HE20-21 | EV-weighted; conditional on SOUTH_HOUSTON_IMPORT |
| HB_SOUTH vs HB_NORTH | -$1 to -$3 (HE10-14) | HE10-12 | Solar duck curve; south surplus midday |

Do NOT use these estimates for position sizing without cross-validation from actual hub-pair settlement prices when available.

---

## Risks and Sensitivities

1. **Saturday load upside**: 80,610 MW Saturday peak already extreme. If actual Saturday loads exceed forecast by 2-4% (~1,600-3,200 MW), NL ramp HE18-HE21 could reach +18,000-18,500 MW, pushing SOUTH_HOUSTON_IMPORT toward MEDIUM (28-38%). July 2026 heat dome scenario is plausible.

2. **Solar bust (cloud cover)**: If cloud cover reduces actual solar by 10-20% vs the 26,379 MW peak forecast, NL trough rises to ~28,000-29,000 MW (shallower duck curve). Finding 7 negative MCC magnitude moderates to -$1.5 to -$3.0 range. Simultaneously, NL during early afternoon hours rises, potentially increasing SOUTH_HOUSTON_IMPORT evening ramp.

3. **West wind outperformance**: If GR_WEST overnight exceeds 10,500 MW (SCI pushes toward 0.35+), WEST_TO_NORTH probability could upgrade to MEDIUM 22-35%. This would cause a larger RT>DA spread overnight and potentially negative hour prices in West zone.

4. **West wind underperformance**: If GR_WEST drops below 8,000 MW overnight (SCI falls to 0.20), WEST_TO_NORTH drops to NEGLIGIBLE-VERY LOW (<5%).

5. **Forced outage spike**: Unplanned thermal outage > 2,000 MW in South Texas during HE19-22 would increase SOUTH_HOUSTON_IMPORT probability by 7-15 ppt (historical precedent). No outage data available this cycle to assess.

6. **YE-Enverus NL divergence (midday)**: YE NL trough is 25,662 MW while Enverus is 20,859 MW — a 4,803 MW gap at HE10. If Enverus solar subtraction is more conservative and YE is more aggressive, actual NL may fall between these. Both sources agree on the SEVERE nature of the duck curve.

7. **Smartbidder price reference node unknown**: The "DA Energy Price" and "LMP(5) Energy Price" columns in Smartbidder do not identify which node/hub they represent. If this is a load-weighted average rather than HB_BUSAVG, the price signals may embed zone-specific congestion effects that could either over- or under-state system constraint signals.

---

## CONGESTION_PROJECT Stage Progress Note

**Current stage**: Stage 0 — Infrastructure (in progress, W3 item 0.09/0.10 blocked).

- **W1**: ✅ Constraint + λ + SCED ingestion, network metadata
- **W2**: ✅ Market shift factors parquet
- **W3**: BLOCKED — bus_lmp backfill (item 0.09, requires 60+ GB disk); hub/zone LMP 15-min (item 0.10, OVERDUE)

**Data quality milestone today**: Yes Energy forecast CSV confirmed PRODUCTION for the first time in 56+ cycles. This breaks a chronic throttling issue and provides YE load/wind/solar data that significantly improves the NL ramp calibration. Smartbidder DA price forecast also confirmed PRODUCTION.

**Remaining gap**: Individual hub LMP (HB_NORTH, HB_HOUSTON, HB_WEST, HB_SOUTH separately) is still absent. This is the single largest analytical blocker for Stage 1 LightGBM baseline (hub-pair spread models). Hub-pair estimates above remain heuristic.

**This is the 57th cycle (approximate) under Stage 0 provisional heuristics.** The YE data availability milestone is positive but does not change the stage — it improves heuristic quality without providing the constraint-level λ data required for Stage 2.

---

## Downstream Guidance

**bess-optimizer**: Finding 7 is ACTIVE with SEVERE severity — GKS energy value estimated -$3 to -$5/MWh midday (HE10-12). Midday charging opportunity is potentially enhanced vs typical days. Evening HE19-22 discharge premium conditional on SOUTH_HOUSTON_IMPORT (18-27%) — do not size aggressively on this signal alone. WEST_TO_NORTH morning signal (12-18%) has limited direct GKS exposure unless GKS is impacted by North zone import constraints. Decision weight: LOW-MODERATE for Finding 7 direction; LOW for constraint binding probabilities.

**dart-virtual-trader**: NL ramp +16,310-17,195 MW is at the higher end of LOW-MEDIUM calibration. Saturday discounting applies. Smartbidder corroborates DA>RT signal at HE19-22 (P(DA>RT) 0.66-0.69; DA-RT spread +$4 at hub level). The overnight RT>DA signal (HE1-8) could support a short DA / long RT position at the overnight hours, but the constraint mechanism is uncertain (WEST_TO_NORTH candidate). Decision weight: LOW-MODERATE for HE19-22 direction; LOW for overnight.

**crr-trader**: WEST_TO_NORTH LOW-MEDIUM 12-18% with SCI approaching 0.35 is the strongest signal since W25 era. Path: WEST → NORTH, window HE1-8. If CRR auction cycle covers July 18, a long WEST→NORTH fixed-price CRR (receive NORTH, pay WEST) in overnight hours could be a candidate. Expected value limited given LOW-MEDIUM probability, but risk/reward is asymmetric (binding events produce outsized shadow prices). No CRR auction data available to price this. Decision weight: LOW; flag for manual review.
