# Congestion Forecast — 2026-07-19 [Stage 0 — provisional]

**Source agent**: congestion-analyst  
**Produced**: 2026-07-18 07:10 CT  
**Data vintage**: fetched_at_utc=2026-07-18T12:10:36Z (07:10 CT, before DAM cutoff 10:00 CT)  
**Leakage status**: COMPLIANT — all inputs use D-1 10:00 CT vintage or earlier  
**Downstream consumers**: bess-optimizer, dart-virtual-trader, crr-trader  
**Decision weight guidance**: Stage 0 provisional — apply LOW weight to binding probability magnitudes; apply MODERATE-HIGH weight to directional MCC signals (especially Finding 7 direction).

---

## Binding Probability Summary

| Constraint ID | P(binding) | Window (CT) | Tier | Smartbidder confirm? |
|---|---|---|---|---|
| SOUTH_HOUSTON_IMPORT | **18-28%** | HE20-22 | LOW-MEDIUM | ABSENT this cycle |
| HOUSTON_SOUTH_MIDDAY_LOCAL | Active (Finding 7 — not a standard binding P; see MCC section) | HE9-15 | — | N/A |
| WEST_TO_NORTH | **<2%** | all hours | NEGLIGIBLE | N/A |
| PANHANDLE_EXPORT | **<1%** | HE1-6 | NEGLIGIBLE | N/A |

---

## Shadow Price Estimates (conditional on binding)

| Constraint | E[lambda\|binding] | P50 | P90 | P99 |
|---|---|---|---|---|
| SOUTH_HOUSTON_IMPORT | ~$30/MWh | $20 | $60 | $115 |
| WEST_TO_NORTH | N/A (negligible) | — | — | — |

These quantiles are heuristic estimates from historical calibration. Not from a trained model (Stage 2 requirement).

---

## Nodal MCC Estimates (PTDF projection — Stage 0 heuristic)

| Node | Hours | E[MCC $/MWh] | P50 | P90 | Confidence | Driver |
|---|---|---|---|---|---|---|
| GKS | HE10-12 | **-$3.0 to -$4.5** | -3.0 | -4.5 | Direction HIGH / Magnitude LOW | Finding 7; NL trough 27,418 MW (YE) |
| GKS | HE13-15 | **-$1.5 to -$2.5** | -1.5 | -2.5 | Direction HIGH / Magnitude LOW | Duck curve shoulder |
| GKS | HE20-22 | **+$0 to +$4.0** | +$0.5 | +$4.0 | LOW — conditional | P=18-28% SOUTH_HOUSTON_IMPORT; EV = ~$0.7 to $1.1 |
| GKS | HE1-9, HE16-19 | **-$0.5 to +$0.5** | 0 | +$0.5 | LOW | No structural signal |
| LZ_HOUSTON | HE20-22 | **+$0.5 to +$2.0** | +$0.5 | +$2.0 | LOW | Conditional on binding |
| LZ_WEST | HE10-15 | **-$1.0 to -$2.5** | -$1.0 | -$2.5 | LOW-MODERATE | Solar surplus; no wind surplus |
| LZ_SOUTH | HE9-15 | **-$0.5 to -$1.5** | -$0.5 | -$1.5 | LOW | Duck curve; less exposed |

**GKS EV-weighted MCC (all hours, probability-weighted)**:
- Charge hours HE10-12: use -$3.0/MWh as point estimate for dispatch optimization; range -$2.5 to -$4.5.
- Discharge hours HE20-22: +$0.7/MWh expected (unconditional); conditional on binding: +$2.5 to +$4.0.

---

## Hub-Pair Basis Estimates

| Pair (DA_A minus DA_B) | Window | E[basis $/MWh] | Signal strength |
|---|---|---|---|
| HB_WEST minus HB_NORTH | HE10-15 | -$0.5 to -$2.0 | LOW (mild solar suppression) |
| HB_WEST minus HB_NORTH | HE1-9, HE16-24 | near-zero | NEGLIGIBLE |
| HB_HOUSTON minus HB_NORTH | HE20-22 | +$1.0 to +$3.0 | LOW (conditional; P=18-28%) |
| HB_SOUTH minus HB_NORTH | HE9-15 | -$1.0 to -$2.5 | LOW (solar duck curve) |

---

## Key Input Variables (for downstream model consumption)

| Variable | Value | Source | Quality |
|---|---|---|---|
| YE gross load peak | 81,978 MW (HE18) | Yes Energy | PRODUCTION |
| YE NL trough | 27,418 MW (HE10) | Yes Energy | PRODUCTION |
| YE NL ramp HE18→HE21 | +18,538 MW | Yes Energy | PRODUCTION |
| Enverus NL ramp HE18→HE21 | +12,136 MW | Enverus | PRODUCTION |
| YE-Enverus NL ramp divergence | +6,402 MW | cross-source | OUTSIDE HIST. RANGE |
| YE solar peak | 28,410 MW (HE14) | Yes Energy | PRODUCTION |
| GR_WEST wind max | 6,424 MW (HE21) | Yes Energy | PRODUCTION |
| GR_WEST wind min | 3,172 MW (HE14) | Yes Energy | PRODUCTION |
| AG2 ERCOT total wind max | 16,786 MW (HE21) | AG2 | PRODUCTION |
| Enverus ERCOT total wind max | 14,576 MW (HE20) | Enverus | PRODUCTION |
| Cap-out (max forced outages) | 8,244 MW (HE1-18), 8,126 MW (HE19-22) | Yes Energy | PRODUCTION |
| Dallas temp max (KDFW) | 96.3°F (HE18) | AG2 | PRODUCTION |
| Day type | Sunday (WEPEAK) | Yes Energy | — |

---

## Downstream Agent Usage Notes

### For bess-optimizer

**Charge window (HE9-15):**
- Finding 7 ACTIVE MODERATE-SEVERE. Apply GKS MCC adjustment: subtract $2.5 to $4.5/MWh from DA hub price to get effective GKS nodal charge cost.
- Example: if HB_BUSAVG DA clears $15/MWh, effective GKS charge price = $10.5 to $12.5/MWh (direction: MORE favorable to charge than DA price alone suggests).
- Use -$3.0/MWh as central estimate for optimization input; use -$4.5/MWh as downside/bear case for sensitivity analysis.

**Discharge window (HE20-22):**
- SOUTH_HOUSTON_IMPORT at 18-28% binding. Conditional discharge premium +$2.5 to $4.0/MWh (if binding). Expected value (unconditional): +$0.5 to +$1.0/MWh above hub DA.
- If bess-optimizer is pricing GKS discharge at DA hub price, add +$0.5/MWh as central estimate for expected congestion uplift.

**Overnight (HE1-8):**
- WEST_TO_NORTH NEGLIGIBLE. No congestion-driven charge/discharge signal. Do not apply any West-congestion adjustment.

### For dart-virtual-trader

**INC positions (HE20-22 at Houston-adjacent nodes):**
- SOUTH_HOUSTON_IMPORT P=18-28% supports a POSITIVE DA-RT spread at Houston nodes. Use this as ONE corroborating signal (not primary driver).
- Without Smartbidder confirmation this cycle, treat congestion signal as WEAK CORROBORATION ONLY for any HE20-22 INC positions.

**DEC positions (midday HE10-13):**
- Finding 7 direction (negative GKS MCC) would support DA > RT at GKS node midday (if solar overperforms). However, afternoon cloud cover is low (8-25% per AG2) → solar is unlikely to dramatically underperform → the duck curve is likely to be realized → RT prices could be even lower than DA midday → negative DA-RT spread (DEC signal confirmation absent today without Smartbidder).

**Overnight DEC positions (HE1-6):**
- WEST_TO_NORTH NEGLIGIBLE. The overnight DEC signal (if any) from Smartbidder would NOT have congestion corroboration today. Do not invoke WEST_TO_NORTH as a corroborating signal for floor-miss exceptions.

### For crr-trader

**CRR paths of interest:**
- SOUTH → HOUSTON path: loading probability 18-28% (HE20-22). Summer Sunday with 82 GW peak load — directional risk is real but moderate.
- WEST → NORTH path: NEGLIGIBLE loading this flowday. CRR positions on WEST_TO_NORTH would face near-zero shadow price exposure on July 19.
- Note: CRR settlement is monthly/annual, so this single-day view is illustrative. Check CRR auction calendar for relevant delivery periods.

---

## Uncertainty Quantification

| Source of uncertainty | Direction | Magnitude | Impact |
|---|---|---|---|
| YE vs Enverus solar at HE18 (6,159 MW gap) | Bidirectional | HIGH | ±5 ppt on SOUTH_HOUSTON_IMPORT P(binding) |
| Weekend discount (Sunday, unvalidated) | Downward | MEDIUM | ±3 ppt |
| Unmodeled transmission outages | Upward | LOW-MEDIUM | +5-10 ppt if major outage present |
| GR_WEST low signal (structural) | Low risk | HIGH confidence | WEST_TO_NORTH call is stable |
| Cloud cover affecting solar (8-25% DFW) | Low miss risk | LOW | Duck curve depth is likely realized |

**Net uncertainty characterization**: P(binding) range for SOUTH_HOUSTON_IMPORT is [10%, 35%] (wider than central 18-28% when incorporating all sources).

---

## Comparison to Prior Day (2026-07-18 outlook issued 2026-07-17)

| Metric | 2026-07-18 (Saturday) | 2026-07-19 (Sunday) | Change |
|---|---|---|---|
| Load peak | ~82,000 MW | 81,978 MW | Similar |
| NL trough | 25,662 MW (record) | 27,418 MW | +1,756 MW (slightly less deep) |
| NL ramp HE18→HE21 (YE) | +16,310 MW | +18,538 MW | +2,228 MW higher |
| GR_WEST peak | ~9,786 MW | 6,424 MW | -3,362 MW (substantially weaker) |
| SOUTH_HOUSTON_IMPORT | 18-27% Saturday | 18-28% Sunday | Similar; YE ramp higher but Sunday discount added |
| WEST_TO_NORTH | LOW-MEDIUM 12-18% | NEGLIGIBLE <2% | Major downgrade |
| Finding 7 severity | SEVERE (-$3 to -$5) | MODERATE-SEVERE (-$2.5 to -$4.5) | Slight reduction |

**Key change**: Jul 19 has MUCH weaker West wind (GR_WEST down 3,362 MW vs Jul 18). WEST_TO_NORTH signal collapses from LOW-MEDIUM to NEGLIGIBLE. SOUTH_HOUSTON_IMPORT is similar in probability but driven by higher YE ramp (+2,228 MW) offset by Sunday vs Saturday discount difference.
