# Congestion Forecast — 2026-07-20   [Stage 0 — provisional]

**Source**: congestion-analyst daily cycle
**Issued**: 2026-07-19 07:30 CT
**For**: bess-optimizer, dart-virtual-trader, crr-trader
**Full report**: reports/daily/congestion/2026-07-20.md

---

## Machine-Readable Summary

### Constraint Probabilities

| Constraint | P(binding) | Window | Confidence tier |
|---|---|---|---|
| SOUTH_HOUSTON_IMPORT | 30-42% | HE20-22 | MEDIUM |
| WEST_TO_NORTH (late eve) | 6-12% | HE23-24 | LOW |
| WEST_TO_NORTH (overnight) | <3% | HE1-6 | NEGLIGIBLE |
| PANHANDLE_EXPORT | <2% | all hours | NEGLIGIBLE |

### Shadow Price Estimates (conditional on binding)

| Constraint | E[lambda] $/MWh | P50 | P90 | P99 |
|---|---|---|---|---|
| SOUTH_HOUSTON_IMPORT | ~$35 | $25 | $75 | $145 |
| WEST_TO_NORTH | ~$20 | $10 | $35 | $80 |

### Nodal MCC Estimates — GKS_BESS_RN (Provisional, Stage 0 Heuristic)

| Hour window | E[MCC, $/MWh] | P50 | P90 | Driver |
|---|---|---|---|---|
| HE10-12 | -$2.0 to -$3.5 | -$2.5 | -$3.5 | Finding 7 duck curve; NL trough 30,255 MW (YE) |
| HE13-15 | -$0.5 to -$1.5 | -$0.5 | -$1.5 | Duck curve shoulder; partial solar resolution |
| HE20-22 | +$2.0 to +$4.5 (conditional) | +$2.5 | +$4.5 | SOUTH_HOUSTON_IMPORT binding (P=30-42%); if non-binding: ~$0 |
| HE23-24 | -$0.5 to -$1.5 | -$0.5 | -$1.5 | WEST_TO_NORTH LOW (6-12%); GR_WEST surge 8,415-9,161 MW |
| all other | -$0.5 to +$0.5 | $0 | +$0.5 | Near-flat; no structural driver |

### Hub-Pair Basis (DA = DA_A minus DA_B)

| Path | E[basis, $/MWh] | Hours | Confidence |
|---|---|---|---|
| HB_WEST → HB_NORTH | -$1.5 to -$3.0 | HE10-15 | MODERATE |
| HB_WEST → HB_NORTH | -$0.5 to -$1.5 | HE22-24 | LOW |
| HB_WEST → HB_NORTH | near-zero | HE1-9, HE16-22 | LOW |
| HB_HOUSTON → HB_NORTH | +$1.5 to +$3.5 (conditional) | HE20-22 | MODERATE |
| HB_SOUTH → HB_NORTH | -$1.0 to -$2.0 | HE10-15 | LOW |

---

## bess-optimizer Guidance

**Weight to apply to this forecast**: MODERATE (tight dual-source NL ramp validation; absent AG2 weather and Smartbidder).

### Charge Window (HE10-12) — Finding 7 Active MODERATE-STRONG
- Apply MCC adjustment: -$2.0 to -$3.5/MWh at HE10-12 relative to hub DA price
- If hub DA clears $15-25/MWh at HE10-12, effective GKS nodal charge = $12-23/MWh
- Solar peak 30,212 MW (YE) / 30,347 MW (Enverus) at HE13 — strong solar, reliable duck curve
- Best estimate adjustment for bid: -$2.5/MWh (P50) at HE10-12; apply -$3.5/MWh for conservative (P90) scenario

### Discharge Window (HE20-22) — SOUTH_HOUSTON_IMPORT MEDIUM
- Elevated discharge premium probability (P=30-42%): conditional GKS MCC +$2.0 to +$4.5/MWh
- Expected MCC at HE20-22 (probability-weighted): +$0.7 to +$1.8/MWh above hub price
- If GKS hub DA clears $60-80/MWh at HE20-21 (summer Monday evening), effective GKS nodal DA = $61-82/MWh (probability-weighted)
- High confidence on the HE20-22 window timing (Finding 3 confirmed active; do NOT use HE18-20 window)

### Charge Window (HE1-6) — Overnight
- No structural MCC signal. Near-hub pricing expected.
- WEST_TO_NORTH NEGLIGIBLE overnight (GR_WEST 5,122-6,231 MW only).

---

## dart-virtual-trader Guidance

**Weight to apply to this forecast**: MODERATE.

### Primary Signal — SOUTH_HOUSTON_IMPORT MEDIUM (30-42%) HE20-22
- Elevated binding probability justifies INC consideration at Houston-area settlement points for HE20-22
- P(DA>RT at HB_HOUSTON HE21) heuristic: 60-70% (binding probability + structural Monday load)
- NL ramp cross-source TIGHT (+20,285 MW YE / +19,033 MW Enverus, gap 1,252 MW) — second-tightest validation in Stage 0 series. This is a STRONGER signal than the Jul 19 outlook (6,402 MW divergence).
- Calibration anchor: Jul 1 ramp +21,918 MW → confirmed binding. Today is 93% of that ramp → MEDIUM tier.
- Caution: no Smartbidder price-based confirmation (absent this cycle).

### Secondary Signal — WEST_TO_NORTH LOW (6-12%) HE23-24
- Limited signal. Not strong enough to anchor an overnight DEC position in West zone on its own.
- GR_WEST surge to 9,161 MW at HE24 is below the "closest approach" to MEDIUM (9,786 MW, Jul 17).
- If West zone DA spread to North is negative at HE23-24, mild support — but treat as LOW weight signal.

### Midday (HE10-15) — Finding 7 Context
- DA prices at HE10-12 likely suppressed by solar. If solar overperforms DA forecast in RT → RT < DA → positive spread → DEC at load zone, INC at supply zone (solar zone) could be considered.
- No strong directional view without Smartbidder price confirmation.

---

## crr-trader Guidance

- No new CRR opportunity identified this cycle.
- SOUTH_HOUSTON_IMPORT MEDIUM (30-42%) maintains the structural case for HB_HOUSTON → HB_NORTH obligation CRRs as the primary value path identified in prior cycles.
- WEST_TO_NORTH LOW at HE23-24 does not meet the threshold for a new CRR recommendation without Smartbidder or hub-pair LMP confirmation.

---

## Data Quality Flags

| Source | Status | Impact |
|---|---|---|
| YES Energy hourly CSV (Jul 20) | PRODUCTION | Primary NL ramp source; 4th consecutive stable cycle |
| Enverus load_fc | PRODUCTION (published 06:52 CT Jul 19) | Cross-validates YE load; leakage-compliant ✅ |
| Enverus wind_stpf | PRODUCTION (published 06:46 CT Jul 19) | Cross-validates YE wind; leakage-compliant ✅ |
| Enverus solar_stpf | PRODUCTION (published 06:46 CT Jul 19) | Cross-validates YE solar; leakage-compliant ✅ |
| AG2 weather/windcast | ABSENT | Temperature validation missing; load uncertainty higher |
| Smartbidder | ABSENT | No price-based binding confirmation; ±5 ppt uncertainty added |
| Hub-pair LMP | ABSENT (59th cycle) | No historical basis reference; magnitude estimates heuristic-only |
| Transmission outages | ABSENT | Cap-out from YE TOTAL_RESOURCE_CAP_OUT only (6,058-6,986 MW) |

**YE-Enverus NL ramp cross-check**: gap = 1,252 MW — TIGHT. Well within the established "tight" range (Jul 17 reference: 885 MW). Significantly better than the Jul 18 cycle (6,402 MW extreme divergence). Confidence in SOUTH_HOUSTON_IMPORT ramp estimate: HIGH.
