# Congestion Outlook — D+1 (2026-07-21)   [Stage 0 — provisional]

**Produced**: 2026-07-20 07:30 CT
**Data cutoff**: 2026-07-20T12:30:00Z (07:30 CT) — BEFORE DAM bid cutoff 10:00 CT (leakage-compliant)
**Sources**: 10 PRODUCTION files — YE hourly CSV + YE summary JSON + Enverus load_fc + Enverus net_load_fc + Enverus wind_stpf + Enverus solar_stpf + AG2 weather (KDFW) + AG2 windcast + AG2 load_regions + AG2 load_subzones
**Missing**: Hub-pair LMP (ABSENT — 60th consecutive cycle), Smartbidder DA price (ABSENT)
**Stage note**: Stage 0 — heuristic-only. No ML model. Downstream agents (bess-optimizer / dart-virtual-trader) should apply MODERATE-HIGH decision weight to SOUTH_HOUSTON_IMPORT call (richest cross-source validation in series). Finding 7 MCC magnitude carries HIGH confidence (tightest cross-source NL trough alignment in series — 914 MW gap). WEST_TO_NORTH LOW confidence as usual.
**Full report**: `reports/daily/congestion/2026-07-21.md`

---

## Headline

- **SOUTH_HOUSTON_IMPORT: MEDIUM-HIGH 35-50% (UPGRADE from yesterday's 30-42%)** — Series-record load 88,328 MW (YE) / 88,575 MW (Enverus); AG2 KDFW 102.38°F validates; YE NL ramp HE18→HE21 = +21,841 MW (77 MW below Jul 1 confirmed-binding anchor); Tuesday WDPEAK. Window HE19-22.
- **Finding 7: MODERATE-STRONG, HIGH magnitude confidence** — NL trough HE10: YE 31,174 MW / Enverus 30,260 MW (914 MW gap — series tightest). Solar peak 31-33 GW. GKS MCC: -$2.0 to -$3.2/MWh HE10-12.
- **WEST_TO_NORTH: LOW 6-10%** — GR_WEST 8,803-9,247 MW HE1-2; SCI ~0.31 (below MEDIUM threshold 0.35). No late-evening surge.

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[lambda\|binding] $/MWh | P50/P90/P99 | Note |
|---|---|---|---|---|---|
| SOUTH_HOUSTON_IMPORT | HE19-22 | **35-50%** | ~$40 | 30/80/150 | Series-record load; YE ramp +21,841 MW (at Jul 1 binding anchor); Tuesday WDPEAK; Finding 3 +2h window |
| WEST_TO_NORTH | HE1-2 | **6-10%** | ~$18 | 10/30/70 | GR_WEST 8,803-9,247 MW; SCI ~0.30-0.31; below MEDIUM threshold |
| WEST_TO_NORTH | HE22-24 | **<3%** | negligible | — | GR_WEST 5,349-6,704 MW; structurally absent |
| PANHANDLE_EXPORT | all hours | **<2%** | negligible | — | GR_NORTH max 1,368 MW HE1 |

---

## Nodal MCC Snapshot (PTDF Projection)

| Node | E[MCC, $/MWh] | P50 / P90 | Hours | Confidence |
|---|---|---|---|---|
| GKS (primary) | **-$2.0 to -$3.2** | -$2.5 / -$3.2 | HE10-12 | Direction VERY HIGH / Magnitude **HIGH** (upgraded) |
| GKS (solar shoulder) | **-$0.5 to -$1.5** | -$0.8 / -$1.5 | HE13-15 | MODERATE |
| GKS (conditional evening) | **+$2.5 to +$5.0** | +$3.0 / +$5.0 | HE19-22 | MODERATE (conditional on binding P=35-50%) |
| GKS (other hours) | **-$0.5 to +$0.5** | 0 / +$0.5 | HE1-9, HE16-19 | LOW (near-flat) |
| HB_BUSAVG | **-$0.3 to +$0.3** | 0 / +$0.3 | all | VERY LOW |
| LZ_HOUSTON | **+$2.0 to +$4.5** | +$2.5 / +$4.5 | HE19-22 | MODERATE (conditional) |
| LZ_WEST | **-$1.2 to -$3.0** | -$1.5 / -$3.0 | HE10-15 | MODERATE-HIGH |
| LZ_SOUTH | **-$0.5 to -$1.5** | -$0.8 / -$1.5 | HE10-15 | MODERATE |
| LZ_NORTH | **+$1.5 to +$3.5** | +$2.0 / +$3.5 | HE19-22 | MODERATE (conditional) |

---

## Hub-Pair Basis View

| Path | E[basis, $/MWh] | Confidence | Hours | Note |
|---|---|---|---|---|
| HB_WEST → HB_NORTH | **-$2.0 to -$3.5** | MODERATE-HIGH | HE10-15 | Duck curve; near-series-high solar (31-33 GW); tightest trough alignment in series |
| HB_WEST → HB_NORTH | **-$0.5 to -$1.5** | LOW | HE1-2 | WEST_TO_NORTH LOW window |
| HB_WEST → HB_NORTH | **near-zero** | LOW | other hours | No structural driver |
| HB_HOUSTON → HB_NORTH | **+$2.0 to +$4.5** | MODERATE | HE19-22 | Conditional on SOUTH_HOUSTON_IMPORT (P=35-50%); EV ~$1.1-$2.3 |
| HB_SOUTH → HB_NORTH | **-$1.0 to -$2.0** | MODERATE-LOW | HE10-15 | Duck curve suppression |

---

## DA/RT Spread Signals (Downstream Input — spread = DA minus RT)

| Window | Signal | Confidence | Note |
|---|---|---|---|
| HE10-14 (Finding 7) | Positive spread likely; INC favorable at South/West nodes | HIGH | 914 MW cross-source trough alignment; near-maximum insolation confirmed |
| HE19-22 (SOUTH_HOUSTON_IMPORT) | Mixed; DEC favorable at Houston nodes if binding | MODERATE | P(binding)=35-50%; P(DA>RT at HB_HOUSTON HE21) heuristic ~55-65% |
| HE1-2 (WEST_TO_NORTH LOW) | Mildly negative spread possible at West nodes | LOW | GR_WEST 8.8-9.2 GW; caution on overnight DEC positions |
| HE22-24 | Near-flat | VERY LOW | No structural congestion signal |

---

## Key Risks

1. **Solar forecast at HE18 is primary uncertainty**: YE solar 27,798 MW vs Enverus 23,044 MW (4,754 MW gap at HE18). If Enverus is right, NL ramp drops from +21,841 MW to +18,421 MW — reducing binding probability from MEDIUM-HIGH to MEDIUM range. AG2 KDFW cloud cover 14-18% at HE16-18 slightly favors Enverus's more conservative late-afternoon estimate.
2. **Load uncertainty CLOSED**: AG2 KDFW 102.38°F confirms record load. No temperature downside risk this cycle.
3. **ORDC scarcity overlay possible**: 88,328 MW gross load + only 4,940-5,874 MW cap-out = tight reserve margin at peak. Any unscheduled outage HE17-20 could trigger scarcity pricing independent of congestion.
4. **WEST_TO_NORTH overnight false negative (LOW probability)**: GR_WEST HE1 = 9,247 MW is 539 MW below Jul 17 closest-approach reference (9,786 MW). Risk of upgrade to MEDIUM is low (~5-8%).
5. **T+1 settlement**: Jul 20 flowday settlement due today from pnl-manager. Validate SOUTH_HOUSTON_IMPORT binding/non-binding and GKS MCC magnitude.
