# Congestion Forecast — 2026-07-23 (D+1)   [Stage 0 estimate — provisional]

**Produced**: 2026-07-22 07:30 CT
**For downstream use by**: bess-optimizer, dart-virtual-trader, crr-trader
**Full report**: `reports/daily/congestion/2026-07-23.md`
**Stage caveat**: Stage 0 heuristic — no trained ML model. MCC estimates use historical binding pattern analogies and Update 2 calibration. Decision weight guidance: LOW for constraint binding calls; MODERATE-HIGH for afternoon solar suppression signal (independent Smartbidder corroboration). Hub-pair LMP unavailable (62nd cycle).

---

## Congestion Risk Summary — 2026-07-23

**Overall level**: LOW. Materially below 2026-07-22 (MEDIUM-HIGH 42-58%). NL ramp below confirmed non-binding floor. Two constraints carry LOW (10-16%) binding probability. Primary actionable signal is afternoon solar suppression HE14-17.

---

## Binding Constraint Calls

| Constraint | Window | P(binding) | E[lambda\|binding] $/MWh | P50 / P90 / P99 | Tier |
|---|---|---|---|---|---|
| SOUTH_HOUSTON_IMPORT | HE18-21 | **10-16%** | $20-35 | 0 / 15 / 45 | LOW |
| WEST_TO_NORTH_345 | HE22-24 | **10-16%** | $5-15 | 0 / 7 / 25 | LOW |
| PANHANDLE_EXPORT | All hours | **<2%** | negligible | — | NEGLIGIBLE |
| HOUSTON_SOUTH_MIDDAY | HE09-16 | **<3%** | negligible | — | NEGLIGIBLE |

---

## Nodal MCC at GKS (Stage 0 estimate, Update 2 calibration applied)

| Hour Window | E[MCC, $/MWh] | P50 | P90 | Source |
|---|---|---|---|---|
| HE01-08 | $0 | $0 | $0.5 | Near-flat; no structural driver |
| HE09-13 | **-$0 to -$0.5** | $0 | -$0.4 | Finding 7 NEGLIGIBLE (NL trough 33,800 MW > 32,000 MW Update 2 threshold) |
| HE14-17 | **-$0.5 to +$1.5** | $0 | +$1.0 | Finding 9 afternoon solar suppression; uncertain sign at GKS; RT suppression likely |
| HE18-21 | **+$0.3 to +$3.5** (conditional) | $0 | +$2.0 | Conditional on SOUTH_HOUSTON_IMPORT (P=10-16%); unconditional E[MCC] ≈ +$0.4/MWh |
| HE22-24 | **$0 to +$2** (conditional) | $0 | +$1.0 | Conditional on WEST_TO_NORTH (P=10-16%); unconditional E[MCC] ≈ +$0.2/MWh |

**Update 2 calibration reference** (NL trough → GKS MCC, Finding 7):
- NL trough > 32,000 MW: -$0 to -$0.5/MWh (NEGLIGIBLE) — TODAY's tier (33,800 MW)
- NL trough 29,000-32,000 MW: -$0.5 to -$1.5/MWh (mild)
- NL trough 27,000-29,000 MW: -$0.5 to -$2.5/MWh (moderate)

---

## Hub-Pair Basis View

| Path | E[basis, $/MWh] | Window | Note |
|---|---|---|---|
| WEST → NORTH | -$0 to -$0.5 | HE09-13 | Finding 7 negligible; mild solar surplus in West |
| WEST → NORTH | -$0 to -$1.5 | HE22-24 | WEST_TO_NORTH LOW 10-16%; wind building overnight |
| HOUSTON → NORTH | +$0.1 to +$1.5 | HE18-21 | Conditional on SOUTH_HOUSTON_IMPORT (LOW 10-16%); unconditional E[basis] ≈ +$0.2/MWh |
| SOUTH → NORTH | -$0 to -$0.5 | HE09-13 | Mild solar suppression |
| All other paths | ~$0 | All hours | No structural driver |

---

## Afternoon Solar Suppression — HE14-17 (Finding 9 Candidate)

**This is NOT a binding transmission constraint. It is a renewable surplus event.**

| Signal | Value | Source |
|---|---|---|
| Smartbidder DA-RT spread HE14-16 | +$7.61 to +$8.59/MWh | Smartbidder Energy_Price_Forecasts |
| KDFW cloud cover HE14-16 | 2-4% | AG2 weather |
| Solar forecast peak | 29,728 MW (YE) / 31,566 MW (Enverus) | YE CSV / Enverus solar_stpf |
| P(RT suppression >$5/MWh at HE14-17) | 30-40% | Stage 0 estimate |

**Implication for bess-optimizer**: HE14-17 is a candidate RT charging window at $25-26/MWh (Smartbidder RT forecast). This is a MORE favorable charging window than the standard off-peak hours IF the solar suppression materializes. SOC targets at HE14 should account for capacity to absorb this charging opportunity.

---

## Input Data Quality

| Source | Status | Key contribution |
|---|---|---|
| Yes Energy hourly CSV | PRODUCTION | Load peak 85,397 MW; NL trough 33,791 MW HE10; GR_WEST overnight 8,705-9,824 MW |
| Enverus 4-file pack | PRODUCTION | NL ramp +14,327 MW (227 MW gap vs YE); solar 31,566 MW; wind 19,558 MW HE24 |
| Smartbidder Energy_Price | PRODUCTION | DA $64.80 HE20; DA-RT +$7-9/MWh HE14-17 (afternoon signal) |
| AG2 weather (KDFW) | PRODUCTION | 97.34°F peak; clear skies HE14-16 |
| Hub-pair LMP | ABSENT — 62nd cycle | Not available for basis validation |

**Data leakage check**: PASS — all inputs pre-10:00 CT Jul 22.

---

## Key Comparison vs 2026-07-22

| Metric | 2026-07-22 | 2026-07-23 | Direction |
|---|---|---|---|
| SOUTH_HOUSTON_IMPORT P(binding) | 42-58% MEDIUM-HIGH | 10-16% LOW | LARGE DROP |
| NL ramp HE18→HE21 (YE) | +19,170 MW | +14,554 MW | -4,616 MW |
| NL trough | 34,730 MW | 33,791 MW | -939 MW (milder today) |
| Smartbidder DA HE19-20 | $100-110/MWh | $64-65/MWh | -$36-45/MWh |
| GKS MCC HE10-12 | -$1.5 to -$2.5/MWh | -$0 to -$0.5/MWh | Less negative |
| Finding 9 afternoon risk | Not evaluated | 30-40% P(>$5 spread HE14-17) | New signal |
