# Congestion Outlook — D+1 (2026-07-24)   [Stage 0 — provisional]

**Issued**: 2026-07-23 07:30 CT
**Flowday**: Friday 2026-07-24 (WDPEAK)
**Stage**: Stage 0 — Rule-based heuristic, no ML model
**Data vintage**: All inputs published before 2026-07-23 10:00 CT (DAM cutoff compliant)
**Leakage check**: PASS — all inputs pre-cutoff (latest: Smartbidder 06:56 CT, AG2 06:40 CT, Enverus 06:58 CT, Yes Energy 07:14 CT)
**Cycle count**: 63rd consecutive cycle without hub-pair LMP (W3 item 0.10)

**Input files confirmed (PRODUCTION — 12 files):**
- `shared/data/raw/yes-energy/2026-07-24_summary.json` — PRODUCTION (fetched_at_utc 2026-07-23T12:14:35Z = 07:14 CT; pre-cutoff)
- `shared/data/raw/enverus/2026-07-24_load_fc.csv` — PRODUCTION (published 2026-07-23 06:46 CT)
- `shared/data/raw/enverus/2026-07-24_net_load_fc.csv` — PRODUCTION (published 2026-07-23 06:41 CT)
- `shared/data/raw/enverus/2026-07-24_wind_stpf.csv` — PRODUCTION (published 2026-07-23 06:57 CT)
- `shared/data/raw/enverus/2026-07-24_solar_stpf.csv` — PRODUCTION (published 2026-07-23 06:57 CT)
- `shared/data/raw/smartbidder/2026-07-24_Energy_Price_Forecasts.csv` — PRODUCTION (run time 2026-07-23T06:56 CDT; pre-cutoff)
- `shared/data/raw/smartbidder/2026-07-24_DA-RT_Forecast.csv` — PRODUCTION (same vintage)
- `shared/data/raw/smartbidder/2026-07-24_DA_Ancillary_Prices.csv` — PRODUCTION (same vintage)
- `shared/data/raw/smartbidder/2026-07-24_RT_Ancillary_Prices.csv` — PRODUCTION (same vintage)
- `shared/data/raw/ag2/2026-07-24_weather.csv` — PRODUCTION (1028 UTC = 05:28 CT; pre-cutoff)
- `shared/data/raw/ag2/2026-07-24_windcast.csv` — PRODUCTION (init 06:40 CT)
- `shared/data/raw/ag2/2026-07-24_load_regions.csv` — PRODUCTION

**DATA SOURCE STATUS**: PRODUCTION — 12 confirmed files. Hub-pair LMP (W3 item 0.10) ABSENT — 63rd consecutive blocked cycle.

**Downstream weight guidance**: MEDIUM confidence day. Primary signal (Finding 7 midday duck curve) has HIGH direction confidence from both sources. Evening constraint risk is LOW with low Smartbidder signal and both source NL ramps near or below non-binding floor. Downstream agents (bess-optimizer, dart-virtual-trader) should weight midday direction HIGH and evening signal LOW.

---

## Headline

Friday July 24 is a **MODERATE congestion day dominated by a deep midday duck curve (Finding 7 MODERATE-STRONG) with LOW evening constraint risk**. Three signals shape the day:

1. **Finding 7 MODERATE-STRONG (HIGH confidence)** — Enverus NL trough 32,908 MW at HE10 (DEEPER than Jul 22's 34,280 MW). Solar peaks 29,989 MW (HE14). GR_WEST near-zero at midday (1,226 MW at HE13). Both Enverus and YE confirm deep duck curve (34,652 MW YE trough). Primary GKS charge window HE09-12 with E[MCC] = -$2.0 to -$3.5/MWh.

2. **SOUTH_HOUSTON_IMPORT LOW (8-15%)** — Enverus NL ramp HE18→HE21 = +15,162 MW, only 301 MW above the confirmed non-binding floor (+14,861 MW, Jul 2). Estimated YE ramp ~12,360 MW, BELOW the floor. Smartbidder DA energy max $36.44/MWh at HE21 (vs $100-110 on Jul 22 binding cycles). Non-Spin DA $10.82 at HE21 — below $12.45 threshold, 1.8x rule NOT active. High evening wind (15,698-17,653 MW ERCOT HE20-21) suppresses ramp.

3. **WEST_TO_NORTH LOW (5-10%) overnight** — GR_WEST peaks 14,368 MW at HE24 (YE), ERCOT total wind 22,065 MW at HE24 (AG2). This is 2x higher than any prior Stage 0 overnight reading. System load HE23-24 still 70-73k MW (high thermal demand limits surplus risk). No binding history above 10k MW GR_WEST to calibrate against — flagged as new regime.

**Key theme**: Jul 24 load is ~6,000 MW lower than Jul 22 peak (83.8k vs 89-90k MW), evening wind is 4,000-7,000 MW higher, and NL ramp is well below the binding zone. The afternoon/evening is structurally less stressed. The midday duck curve, however, is DEEPER — GKS charge window is the clearest opportunity of the day.

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[λ\|binding] $/MWh | P50/P90/P99 | Note |
|---|---|---|---|---|---|
| SOUTH_HOUSTON_IMPORT | HE19-21 | **LOW 8-15%** | $35 | 0 / 60 / 250 | Enverus ramp +15,162 MW (301 MW above non-binding floor); YE ramp ~12,360 MW (BELOW floor); DA energy max $36/MWh — no extreme signal; Non-Spin $10.82 below $12.45 threshold |
| WEST_TO_NORTH_345 | HE22-24 | **LOW 5-10%** | $20 | 0 / 30 / 80 | GR_WEST 12,000-14,368 MW overnight — new Stage 0 high; total ERCOT wind 20,893-22,065 MW; system load 70-73k MW limits surplus risk; no binding calibration data above 10k MW GR_WEST |
| PANHANDLE_EXPORT_345 | — | NEGLIGIBLE <1% | — | — | GR_NORTH max 2,266 MW at HE24. No qualifying hour. |
| FINDING_7 (duck curve) | HE09-12 | N/A — structural | $0 | — | Not a discrete constraint; generates GKS nodal MCC discount of -$2.0 to -$3.5/MWh; see NL Trough section below |

**Constraint naming note (Stage 0)**: ERCOT NMMS constraint IDs not resolvable without bus_lmp + binding history cross-reference (W3 items 0.09-0.10 not yet initiated). Names are conceptual proxies.

---

## Key Input Data Table

| Signal | Source | HE (CT) | Value | Note |
|---|---|---|---|---|
| Gross load peak | Enverus | HE17 (16:00-17:00) | **83,825 MW** | WDPEAK. ~6,000 MW below Jul 22 potential record (89-90k MW). |
| Gross load peak | YE | HE17 (16:00-17:00) | **82,928 MW** | YE slightly lower than Enverus; ~900 MW gap; normal range. |
| Daily load avg | YE | all hours | 70,819 MW | Still elevated summer heat wave. |
| NL trough | Enverus | HE10 (09:00-10:00) | **32,908 MW** | DEEPER than Jul 22 (34,280 MW). Active duck curve. |
| NL trough | YE | HE10-11 (09:00-11:00) | **34,652 MW** | Cross-source gap 1,744 MW — moderate disagreement. |
| Solar peak | Enverus | HE14 (13:00-14:00) | **29,989 MW** | Strong July solar; matches Jul 22 range. |
| Solar at HE09 | Enverus | HE09 (08:00-09:00) | 17,696 MW | Morning ramp from cloud cover (~40-65% HE08-11 per AG2 weather). |
| Cloud cover (DFW) | AG2 weather | HE08-11 | 40-65% | Partial cloud cover suppresses morning solar ramp; clearing by afternoon. |
| GR_WEST at trough (HE12-13) | YE | HE12-13 | 1,226-1,884 MW | Near-zero West wind at solar peak — maximal duck curve depth. |
| ERCOT wind at HE10 (trough) | AG2 windcast | HE10 | 8,996 MW | Moderate midday wind; total system well below solar volume. |
| GR_WEST wind max | YE | HE24 | **14,368 MW** | NEW Stage 0 high overnight. 2x the previous max (6,883 MW Jul 22). |
| ERCOT wind at HE24 | AG2 windcast | HE24 | **22,065 MW** | Very high overnight ERCOT wind. |
| ERCOT wind at HE21 (ramp end) | AG2 windcast | HE21 | 17,653 MW | HIGH evening wind; substantially suppresses NL ramp. |
| ERCOT wind at HE18 (ramp start) | AG2 windcast | HE18 | 11,677 MW | Rising wind trend as solar collapses; limits evening congestion. |
| Solar at HE18 (ramp start) | Enverus | HE18 (17:00-18:00) | 26,363 MW | Still high solar at ramp start; contributes low NL baseline. |
| Solar at HE21 (ramp end) | Enverus | HE21 (20:00-21:00) | 983 MW | Near zero; solar collapse is primary ramp driver. |
| NL at HE18 (ramp start) | Enverus | HE18 | 42,476 MW | Below HE14-15 NL (45k MW) due to still-high solar. |
| NL at HE21 (ramp end) | Enverus | HE21 | 57,638 MW | Confirmed peak NL. |
| **Enverus NL ramp HE18→HE21** | **Enverus** | — | **+15,162 MW** | **Only 301 MW above confirmed non-binding floor (+14,861 MW Jul 2).** |
| **YE NL ramp HE18→HE21 (est.)** | **YE** | — | **~12,360 MW** | **BELOW non-binding floor. Estimated from YE NL max 56,820 MW (HE21) less estimated HE18 NL ~44,460 MW.** |
| Smartbidder DA energy peak | Smartbidder | HE21 (20:00-21:00) | **$36.44/MWh** | vs $109.51 on Jul 22 (BINDING). Very weak congestion signal. |
| Smartbidder DA energy HE20 | Smartbidder | HE20 (19:00-20:00) | $35.98/MWh | RT $29.64; spread +$6.34. Moderate — no spike pattern. |
| DA-RT spread HE21 | Smartbidder | HE21 | +$2.25 | vs +$43-70 on Jul 22 binding cycle. Near-flat. |
| Non-Spin DA HE21 | Smartbidder | HE21 (20:00-21:00) | $10.82/MWh | BELOW $12.45 threshold. 1.8x rule NOT active. |
| Non-Spin DA HE22 | Smartbidder | HE22 (21:00-22:00) | $10.75/MWh | Slightly elevated; consistent with moderate evening tightness. |
| ECRS DA HE22 | Smartbidder | HE22 | $2.59/MWh | Moderately elevated. Wind variability risk flag. |
| ECRS DA HE23 | Smartbidder | HE23 | $2.87/MWh | Elevated — highest ECRS reading in day; possible wind-induced imbalance. |
| Non-Spin DA HE01 | Smartbidder | HE01 (midnight-1am) | $6.50/MWh | Elevated overnight; possibly reflects high overnight wind + imbalance risk. |
| TOTAL_RESOURCE_CAP_OUT | YE | HE12, HE10 | 9,460 MW max | Forced outage elevated in midday; potential load amplifier but below dual-trigger floor. |
| Cap-out evening (HE19-21) | YE | — | ~7,000-8,000 MW est. | Declining evening. No extreme outage signal. |
| DFW max temp | AG2 weather | HE17-18 | 95-96°F | Below Jul 22-23 peak (97-98°F). Load somewhat moderated vs recent days. |

---

## NL Ramp Calibration Series — SOUTH_HOUSTON_IMPORT (HE18→HE21)

| Flowday | Day | Enverus Ramp (MW) | YE Ramp (MW) | Call | Outcome |
|---|---|---|---|---|---|
| Jun 17 | Wed | — | +17,935 | HIGH 35-50% | **BINDING** (confirmed binding floor) |
| Jun 21 | Sun | — | +18,627 | HIGH 38-55% | **BINDING** |
| Jun 25 | Thu | +19,173 | +24,437 | HIGH 52-70% | **BINDING** |
| Jul 1 | Wed | — | +21,918 | MED-HIGH 38-55% | **BINDING** ($2,046-$2,222/MWh) |
| Jul 2 | Thu | — | +14,861 | LOW-MED 15-28% | Non-binding (confirmed non-binding floor) |
| Jul 4 | Sat | +15,608 | +17,422 | LOW 12-18% | Non-binding |
| Jul 5 | Sat | — | +17,374 | LOW-MED 18-24% | Non-binding |
| Jul 6 | Mon | +14,515-equiv | +13,645 | NEGLIGIBLE <5% | Non-binding |
| Jul 8 | Wed | — | +17,684 | LOW-MED 20-28% | Non-binding |
| Jul 15 | Wed | +14,515 | +8,096 | NEGLIGIBLE <3% | Non-binding |
| Jul 20 | Mon | +19,033 | +20,285 | MEDIUM 30-42% | Pending T+2 settlement |
| Jul 21 | Tue | +18,421 | +21,841 | MED-HIGH 35-50% | Pending T+2 settlement |
| Jul 22 | Wed | +15,205 | +19,170 | MED-HIGH 42-58% | T+2 due ~Jul 24 |
| **Jul 24** | **Fri** | **+15,162** | **~12,360 (est.)** | **LOW 8-15%** | **Today's forecast** |

**Calibration notes**:
- Confirmed binding floor: +17,935 MW (YE). All 4 data points above floor have been binding.
- Confirmed non-binding floor: +14,861 MW (Jul 2).
- Jul 24 Enverus ramp (+15,162 MW) is 301 MW above the non-binding floor — ambiguous zone, but YE-equivalent estimate (~12,360 MW) is BELOW the floor.
- Critical distinction from Jul 22: Smartbidder shows DA energy max $36/MWh on Jul 24 vs $109/MWh on Jul 22. On Jul 22, Smartbidder DA-RT spread was $43-70/MWh at HE19-21. Today's spread is only $2-6/MWh. The market is NOT pricing binding risk.
- Evening wind context: Jul 24 ERCOT wind at HE21 = 17,653 MW (AG2) vs the Jul 22 YE estimate of 10,786 MW. Higher wind by ~6,900 MW depresses NL ramp.
- Friday analog: First Friday analysis in recent series. Fridays tend to be slightly lower load than mid-week. No strong day-of-week calibration yet.
- 1.8x right-tail rule: Non-Spin DA $10.82 at HE21 — BELOW $12.45 threshold. Rule NOT active. Standard P99 applies.

---

## Finding 7 — NL Trough Calibration (GKS Midday MCC)

| Flowday | NL Trough Enverus (MW) | NL Trough YE (MW) | Cross-source gap | E[GKS MCC HE09-12] | Finding 7 Status |
|---|---|---|---|---|---|
| Jul 9 (Thu) | — | 18,030 | N/A | -$5.0 to -$7.0 | EXTREME |
| Jul 8 (Wed) | — | 23,626 | N/A | -$3.5 to -$4.5 | DEEP |
| Jul 4 (Sat) | — | 23,278 | N/A | -$4.0 to -$5.0 | DEEP-MAXIMUM |
| Jul 5 (Sat) | — | 28,131 | N/A | -$2.5 to -$3.5 | MODERATE |
| Jul 6 (Mon) | 39,301 | 35,301 | 4,000 MW | -$1.5 to -$2.5 | LOW-MODERATE |
| Jul 15 (Wed) | 34,171 | 37,081 | 2,910 MW | -$1.5 to -$2.5 | LOW-MODERATE |
| Jul 20 (Mon) | 31,388 | 30,255 | 1,133 MW | -$2.0 to -$3.5 | MODERATE-STRONG |
| Jul 21 (Tue) | 30,260 | 31,174 | 914 MW | -$2.0 to -$3.2 | MODERATE-STRONG |
| Jul 22 (Wed) | 34,280 | 34,730 | 450 MW | -$1.5 to -$2.5 | LOW-MODERATE (tightest cross-source gap) |
| **Jul 24 (Fri)** | **32,908** | **34,652** | **1,744 MW** | **-$2.0 to -$3.5** | **MODERATE (deeper Env trough; moderate cross-source gap)** |

**Jul 24 assessment**: Enverus trough (32,908 MW at HE10) is DEEPER than Jul 22 (34,280 MW). This positions Jul 24 between the Jul 21 (MODERATE-STRONG) and Jul 22 (LOW-MODERATE) readings — the cross-source gap of 1,744 MW is wider than Jul 22 (450 MW), lowering certainty. The YE trough (34,652 MW) is nearly the same as Jul 22's YE reading (34,730 MW), while Enverus projects it deeper.

Solar peak (Enverus): 29,989 MW at HE14 (13:00-14:00). GR_WEST at trough hour HE12-13: 1,226-1,884 MW (near-zero West wind at solar peak — strong duck curve amplifier). AG2 cloud cover 40-65% at HE08-11 creates morning uncertainty; however, Enverus solar already projects 17,696 MW at HE09 despite cloud cover, and the trough is confirmed across both sources.

**Key uncertainty**: Cross-source gap (1,744 MW) is wider than Jul 22's tight 450 MW convergence. Enverus is more bearish (deeper trough) while YE is shallower. Direction is HIGH confidence; magnitude is MEDIUM confidence.

---

## Nodal MCC Snapshot (Stage 0 heuristic — PTDF projection N/A)

| Node | Window | E[MCC, $/MWh] | P50 / P90 | Driver | Note |
|---|---|---|---|---|---|
| GKS_BESS_RN | HE01-08 | -$0.3 to -$0.8 | -0.3 / -1.5 | ERCOT wind 10,448-17,825 MW overnight; high West wind (AG2 ERCOT 17.8k at HE01). Overnight surplus signal. | Mild West zone discount. Possible light charge opportunity if capacity available. |
| GKS_BESS_RN | **HE09-12** | **-$2.0 to -$3.5** | **-2.5 / -4.5** | **Finding 7 MODERATE; Enverus NL trough 32,908 MW; solar 17-29 GW; GR_WEST near-zero 1,226-1,884 MW. GKS South zone directly affected.** | **PRIMARY DA CHARGE WINDOW. MEDIUM-HIGH direction confidence. Deeper trough than Jul 22 but wider cross-source gap.** |
| GKS_BESS_RN | HE13-16 | ~$0 to -$0.5 | 0 / -0.8 | Solar declining (29,989→27,631 MW HE14→HE17); NL rising (44,781→44,747 MW). Transition. | Near-neutral. GR_WEST rebuilding from 1,226 MW at HE13 to 3,000+ MW. Reduce charge by HE14. |
| GKS_BESS_RN | HE17-18 | ~$0 to +$0.2 | 0 / +0.5 | Load near peak (83-84k MW); high solar still (26-27k MW); NL 42-43k MW. Transition to evening. | Near-neutral. Wind building; solar still large. No strong congestion signal. |
| GKS_BESS_RN | **HE19-21** | **E[+$0.5] unconditional** | **0 / +$1.5** | **Conditional on SOUTH_HOUSTON_IMPORT binding (P=8-15%). E[MCC|bind]=+$3 to +$6; E[MCC|no bind]=~$0.** | **Modest discharge window. DA energy $36/MWh — moderate. Unconditional expected premium small given low binding probability.** |
| GKS_BESS_RN | HE22-24 | -$0.5 to -$1.0 | -0.3 / -2.0 | Wind building very high (19,664-22,065 MW ERCOT; GR_WEST 12-14k MW at HE24). WEST_TO_NORTH risk LOW. | Overnight wind zone discount possible. Watch for West export constraint. |
| HB_NORTH | All | Reference ($0) | — | Load center benchmark | — |
| HB_WEST | **HE09-12** | **-$2.0 to -$3.5** | **-2.5 / -4.5** | Finding 7 MODERATE; GR_WEST near-zero 1,226-1,884 MW at solar peak | DART SHORT HB_WEST / LONG HB_NORTH HE09-12 |
| HB_WEST | HE22-24 | -$0.5 to -$1.5 | -0.5 / -2.5 | GR_WEST 12-14k MW; WEST_TO_NORTH LOW 5-10%; high overnight wind | Low conviction; monitor if GR_WEST stays very high |
| HB_SOUTH | HE09-12 | -$1.5 to -$2.5 | -2.0 / -3.5 | Finding 7 same driver; slightly shallower; GKS in South zone | Secondary to West; GKS charge window |
| HB_HOUSTON | HE19-21 | E[+$0.5] | 0 / +$1.5 | Conditional binding P=8-15% | Low conviction; near-flat expected value |

---

## Hub-Pair Basis Outlook

All values are **provisional heuristic estimates** — hub-pair LMP 15-min (W3 item 0.10) absent. Magnitude uncertainty ±40-60%. Direction confidence varies by signal type.

| Path | Window | E[basis, $/MWh] | Direction | Driver | Conviction |
|---|---|---|---|---|---|
| HB_WEST vs HB_NORTH | **HE09-12** | **-$2.0 to -$3.5** | **WEST cheaper** | Finding 7 MODERATE; Enverus NL trough 32,908 MW; solar 28-30 GW; GR_WEST 1,226-1,884 MW | HIGH direction, MEDIUM magnitude |
| HB_SOUTH vs HB_NORTH | **HE09-12** | **-$1.5 to -$2.5** | SOUTH cheaper | Finding 7; GKS South zone; secondary to West | HIGH direction, LOW-MEDIUM magnitude |
| HB_WEST vs HB_NORTH | HE01-06 | -$0.3 to -$1.0 | WEST slightly cheaper | ERCOT wind 11-18k MW overnight; AG2 high GR_WEST | LOW conviction; imbalance risk noise |
| HB_WEST vs HB_NORTH | HE22-24 | -$0.5 to -$1.5 | WEST cheaper | GR_WEST 12-14k MW; WEST_TO_NORTH LOW 5-10% | LOW conviction; new territory for GR_WEST level |
| HB_HOUSTON vs HB_NORTH | HE19-21 | E[+$0.5] | Near-neutral (conditional) | SOUTH_HOUSTON_IMPORT P=8-15%; DA energy max $36/MWh — no extreme signal | LOW conviction; near-flat |
| HB_SOUTH vs HB_NORTH | HE19-21 | E[+$0.2] | Near-neutral | Conditional on binding; very low probability today | NEGLIGIBLE conviction |

**Hub-pair summary**: ONE primary actionable signal for Jul 24:
1. **Midday** (HE09-12): Finding 7 MODERATE discount on HB_WEST and HB_SOUTH vs HB_NORTH — DA charge window for GKS at nodal price below hub. E[basis] deeper than Jul 22 (32,908 MW Enverus trough vs 34,280 MW). Cross-source gap wider than Jul 22 but direction is unambiguous.

**No strong evening signal**: Smartbidder DA energy max $36/MWh, Non-Spin below threshold, ramp below/at non-binding floor — no viable HOUSTON basis trade today.

---

## Smartbidder Signal Analysis

Smartbidder Energy_Price_Forecasts and DA_Ancillary_Prices provide the following for Jul 24 (PRODUCTION, Run Time 06:56 CT):

| HE (CT) | DA Energy $/MWh | RT Energy $/MWh | DA-RT Spread | Non-Spin DA $ | ECRS DA $ | Note |
|---|---|---|---|---|---|---|
| HE01 (midnight) | $33.95 | $31.93 | +$2.02 | $6.50 | $1.33 | Elevated Non-Spin overnight; high wind flag |
| HE09 (08:00) | $22.26 | $21.41 | +$0.85 | $0.86 | $0.45 | Low absolute prices; duck curve deepening |
| HE10 (09:00) | $20.65 | $20.52 | +$0.14 | $0.40 | $0.24 | Near-flat spread; NL trough zone |
| HE11 (10:00) | $19.67 | $20.09 | **-$0.42** | $0.51 | $0.19 | **DA below RT** — congestion discount at GKS charge window; consistent with Finding 7 |
| HE12 (11:00) | $21.93 | $21.12 | +$0.81 | $0.47 | $0.16 | Bottoming out; charge window continuing |
| HE13 (12:00) | $26.43 | $23.19 | +$3.24 | $0.46 | $0.17 | Solar peak zone; NL rising |
| HE14 (13:00) | $29.04 | $24.36 | +$4.68 | $0.46 | $0.16 | Afternoon; no congestion signal |
| HE15 (14:00) | $30.18 | $23.58 | +$6.60 | $0.42 | $0.19 | Afternoon; some DA premium |
| HE20 (19:00) | $35.98 | $29.64 | +$6.34 | $1.44 | $0.35 | Modest evening; no extreme spike |
| **HE21 (20:00)** | **$36.44** | **$34.19** | **+$2.25** | **$10.82** | **$1.06** | **DA peak; Non-Spin elevated but below $12.45 threshold** |
| **HE22 (21:00)** | **$33.91** | **$31.17** | **+$2.74** | **$10.75** | **$2.59** | **Non-Spin elevated; ECRS rising** |
| HE23 (22:00) | $31.58 | $29.13 | +$2.45 | $8.74 | **$2.87** | ECRS highest reading of the day; overnight wind variability |
| HE24 (23:00) | $27.84 | $26.11 | +$1.73 | $5.94 | $1.61 | Settling down; high wind continues |

**Interpretation**:
- **HE11 DA < RT** ($19.67 vs $20.09): First time in Stage 0 history that Smartbidder projects DA below RT in the trough window. This is a confirming signal for Finding 7 — the market prices the duck curve discount directly into the DA clearing price. Consistent with GKS charging at a nodal discount below hub.
- **HE21-22 Non-Spin $10.82-10.75**: Elevated but below the $12.45 threshold calibrated on Jun 16. The 1.8x right-tail rule is NOT triggered. This level of Non-Spin (around $10-11) has been observed on days that did NOT result in binding (e.g., Jul 5, Jul 8). Not a strong congestion indicator.
- **ECRS HE22-23 $2.59-2.87**: The highest ECRS readings in Stage 0 series for non-binding days. This likely reflects overnight wind variability and regulation concerns, not transmission constraint binding.
- **Overnight Non-Spin HE01 $6.50**: Consistent with high overnight wind (17,825 MW ERCOT, 14k+ MW GR_WEST) requiring more regulation services.
- **Contrast with Jul 22**: On Jul 22, Smartbidder showed DA energy $100-110/MWh at HE19-20 and DA-RT spread of $43-70/MWh. Today's max DA $36/MWh and spread of $2-6/MWh is fundamentally different — the market does NOT see significant binding risk for Jul 24 evening.

---

## BESS Implication Summary (GKS 100 MW / 200 MWh)

| Window | GKS MCC | Smartbidder Signal | BESS Implication |
|---|---|---|---|
| HE01-08 | -$0.3 to -$0.8 | DA $27-34/MWh; Non-Spin HE01 $6.50; spread +$1-2 | Mild overnight West zone discount from high wind (17-18k MW ERCOT). Opportunistic charge if space available. Not a primary signal. |
| **HE09-12** | **-$2.0 to -$3.5** | DA $19-22/MWh; HE11 DA below RT by $0.42 | **PRIMARY DA CHARGE WINDOW. Finding 7 MODERATE; Enverus NL trough 32,908 MW; solar 17-30 GW; GR_WEST near-zero. DA below RT at HE11 — direct market confirmation of charge discount. Recommended: MEDIUM-HIGH charge position at GKS.** |
| HE13-16 | ~$0 to -$0.5 | DA $26-30/MWh | Transition. Solar declining; NL rising. Taper charge by HE14. Near-neutral MCC. |
| HE17-18 | ~$0 to +$0.2 | DA $27-29/MWh; no extreme signal | Near-neutral. Prepare for evening discharge. |
| **HE19-21** | **E[+$0.5] uncond.** | DA $36-36/MWh; spread +$2-6; Non-Spin $1.44-10.82 | **MODERATE DA DISCHARGE WINDOW.** DA energy at $36/MWh provides modest energy margin over likely RT. However, no congestion premium (P=8-15% binding). Discharge reasonable based on energy price, not congestion-driven. Low-upside, low-risk window. |
| HE22-24 | -$0.5 to -$1.0 | DA $28-32/MWh; Non-Spin $5.94-10.75; ECRS $1.61-2.87 | Overnight wind discount possible if GR_WEST stays at 12-14k MW. ECRS/Non-Spin elevated due to wind variability, not congestion. If battery partially depleted, light standby preferred. |

**Day characterization**: MODERATE congestion day. Clear primary signal (HE09-12 charge at Finding 7 MODERATE discount), muted evening signal (no extreme Smartbidder pricing, both-source NL ramp at or below non-binding floor). The DA < RT at HE11 is a notable market confirmation of the midday discount that has not been observed in prior Stage 0 cycles.

---

## Risks

| Risk Scenario | Direction | Congestion Impact | Revised Call |
|---|---|---|---|
| Cloud cover clears earlier (by HE08) | Upside for Finding 7 | Solar ramp faster; NL trough deeper; GKS MCC more negative HE08-11 | Upgrade Finding 7 to MODERATE-STRONG; charge window expands earlier |
| Cloud cover persists through HE12 | Downside for Finding 7 | Solar suppressed; NL trough shallower; GKS MCC less negative | Downgrade to LOW-MODERATE; compress charge window to HE10-11 |
| ERCOT wind at HE20-21 falls below forecast (to ~10-12k MW) | Upside for evening binding | NL ramp would increase to +19-21k MW; binding probability upgrades to MED 20-35% | Monitor AG2 windcast updates intraday |
| ERCOT wind at HE21 exceeds 20k MW | No constraint risk | System very long; NL ramp falls to +10-11k MW; no binding scenario | Confirm LOW call |
| GR_WEST HE23-24 exceeds 16k MW (YE max scenario) | WEST_TO_NORTH binding upside | Low base case (5-10%) upgrades to LOW-MEDIUM (12-20%); WEST zone discount increases | Rare scenario; no prior Stage 0 reference point above 14k MW |
| Unscheduled thermal outage >2k MW afternoon | Upside evening binding | NL at HE18-21 rises; ramp upgrades 2-3k MW; binding prob upgrades to LOW-MEDIUM 15-22% | Current YE cap-out max 9,460 MW at HE12/10 indicates elevated but not extreme outage environment |
| Load falls 2k MW below forecast (DFW cooler) | Downside all signals | NL ramp decreases; already below floor; further reduces P(binding) | Likely if DFW temperature undershoots 95°F |
| Load exceeds Enverus by 3k MW (→86+ GW) | Upside evening | NL ramp could increase 2-3k MW; approach binding zone more closely | Monitor DFW temp forecasts; not in base case given lower temps vs Jul 22 |
| Most likely: clean non-binding evening | — | GKS captures DA energy $36/MWh discharge HE19-21; midday charge at -$2 to -$3.5 Finding 7 discount | DA charge HE09-12; discharge HE19-21 at moderate DA prices |

---

## DA-RT Virtual Trading Implications (congestion MCC component only)

| Signal | Window | Direction | Conviction | Rationale |
|---|---|---|---|---|
| Finding 7 West basis | HE09-12 | SHORT HB_WEST (DA) / LONG HB_NORTH (DA) | **MEDIUM** | Enverus NL trough 32,908 MW — deeper than Jul 22 (34,280 MW); GR_WEST near-zero; E[basis] -$2.0 to -$3.5/MWh. Wider cross-source gap than Jul 22 (1,744 vs 450 MW) reduces certainty vs yesterday. Smartbidder HE11 DA<RT confirms direction. |
| Finding 7 South basis | HE09-12 | SHORT HB_SOUTH (DA) | LOW-MEDIUM | Same driver; secondary; E[basis] -$1.5 to -$2.5/MWh |
| HOUSTON_IMPORT basis | HE19-21 | NO TRADE | LOW | P=8-15% binding; DA max $36/MWh; no DA-RT spread signal. Expected value near zero after transaction costs. |
| WEST_TO_NORTH overnight | HE22-24 | WATCH / NO TRADE | LOW | P=5-10%; no prior binding reference; GR_WEST 14k MW is new territory. No position justified without calibration data. |
| PANHANDLE | all hours | NO TRADE | NEGLIGIBLE | GR_NORTH max 2,266 MW. |

---

## Overnight Wind Monitoring Note

GR_WEST reaching 14,368 MW and ERCOT total wind at 22,065 MW at HE24 are unprecedented in the Stage 0 series (prior max observed: 6,883 MW GR_WEST). This is a **flag for potential WEST_TO_NORTH congestion in future high-wind cycles**. Because no binding data exists above 10k MW GR_WEST, this report cannot confidently call binding probability. The Non-Spin ($5.94) and ECRS ($1.61) at HE24 suggest the market does NOT price high binding probability overnight. However, bess-optimizer and dart-virtual-trader should be aware that if WEST_TO_NORTH binds at any point tonight on Jul 23, it should be treated as a new calibration data point for Stage 0 learning purposes.

---

## Stage 0 Note / CONGESTION_PROJECT Status

Current CONGESTION_PROJECT stage: **Stage 0 — Infrastructure** (in progress). 63rd consecutive cycle without hub-pair LMP data (W3 item 0.10). Evaluator W23 improvement plan deadline was 2026-06-11 — OVERDUE by 42 days as of today.

**What this outlook can and cannot provide**:
- CAN: NL ramp calibration against binding history; qualitative Finding 7 status; Smartbidder-corroborated probability ranges; PTDF-free heuristic MCC estimates; cross-source comparison.
- CANNOT: Formal constraint ID resolution; PTDF-derived nodal MCC; quantile regression shadow price (Stage 2+); constraint-level AUC metrics; 15-minute granularity basis estimates.

All probability and shadow price estimates carry Stage 0 uncertainty bounds (±15 ppt on probability; ±40-60% on magnitude). Downstream agents (bess-optimizer, dart-virtual-trader) should weight midday direction at HIGH conviction (Finding 7 confirmed by DA<RT signal), evening at LOW conviction.

**New Stage 0 observation (Jul 24)**: First day with Smartbidder projecting DA < RT in the trough window (HE11). This market signal has not been seen in prior Finding 7 cycles and corroborates the deep duck curve. Worth tracking in future cycles as a potential high-accuracy classifier feature for Stage 1 development.

---

## Self-Review Pending

Self-review for Jul 24 flowday to be filed when Tenaska T+2 settlement available (expected ~2026-07-26).
File path: `memory/congestion-analyst/learnings/2026-07-24.md`

**Pending settlements queue**:
- Jul 20 (Mon): T+2 should be available. Check Tenaska for binding outcome. MEDIUM 30-42% call.
- Jul 21 (Tue): T+2 due ~Jul 23. MED-HIGH 35-50% call — critical calibration data point.
- Jul 22 (Wed): T+2 due ~Jul 24. MED-HIGH 42-58% call — settlement expected today.
- Jul 24 (Fri): T+2 due ~Jul 26.

---

## Output Locations

- This report: `reports/daily/congestion/2026-07-24.md`
- Downstream copy: `shared/data/forecasts/congestion/2026-07-24.md`
- History log: `memory/congestion-analyst/history/2026-07-24.md`
