# Congestion Forecast — D+1 (2026-07-25)   [Stage 0 — provisional]

**For downstream agent consumption** (bess-optimizer, dart-virtual-trader, crr-trader, reporter)
**Full report**: `reports/daily/congestion/2026-07-25.md`
**Issued**: 2026-07-24 07:30 CT | **Flowday**: Saturday 2026-07-25 (WEPEAK)
**Data**: PRODUCTION — 13 files (YE + Enverus + Smartbidder 4-pack + AG2 4-pack)

---

## Downstream Weight Guidance

| Signal | Confidence | Action |
|---|---|---|
| Finding 7 midday duck curve (HE09-12) | VERY HIGH | Apply MAXIMUM weight — record-tight cross-source + dual Smartbidder DA<RT |
| SOUTH_HOUSTON_IMPORT evening (HE19-21) | MEDIUM-LOW | Apply LOW-MEDIUM weight — ramp in most ambiguous zone in Stage 0 history |
| WEST_TO_NORTH overnight (HE22-24) | LOW | Monitoring only; no confirmed binding data above 10k MW |

**All outputs Stage 0 provisional. Constraint-level ML model available Stage 2+.**

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[lambda|binding] $/MWh | P50/P90/P99 |
|---|---|---|---|---|
| SOUTH_HOUSTON_IMPORT | HE19-21 | **LOW-MEDIUM 22-30%** | $40-60 | 0 / 35 / 100 |
| WEST_TO_NORTH_345 | HE22-24 | **LOW 5-10%** | $15-25 | 0 / 18 / 60 |
| PANHANDLE_EXPORT_345 | — | NEGLIGIBLE <1% | — | — |

**Finding 7 (duck curve) is structural — not a discrete constraint; drives GKS MCC directly (see below).**

---

## Key Structural Signal — Finding 7 SEVERE

- NL trough: YE 24,559 MW / Enverus 24,301 MW (HE10) — cross-source gap **258 MW — NEW STAGE 0 RECORD TIGHTEST**
- Both below SEVERE tier threshold (< 26,000 MW per Update 2 calibration table)
- Smartbidder DA below RT at HE10 (-$0.70) AND HE11 (-$1.01) — **first consecutive dual DA<RT in Stage 0 history**
- E[GKS MCC HE09-12] = **-$3.0 to -$5.0/MWh** (SEVERE tier)
- Cloud cover risk: AG2 DFW 39-46% at HE09-12 — downside scenario degrades to -$2.0 to -$4.0/MWh (still MODERATE-SEVERE)

---

## SOUTH_HOUSTON_IMPORT Detail

- YE NL ramp HE18→HE21: **+17,813 MW** (122 MW BELOW confirmed binding floor +17,935 MW Jun 17)
- Enverus NL ramp HE18→HE21: **+17,595 MW** (340 MW below binding floor)
- Cross-source ramp gap: **218 MW** (near-record tight — Jul 23 record was 227 MW)
- Confirmed non-binding reference: Jul 8 Wed +17,684 MW (non-binding) — both sources bracket this
- YE ramp 129 MW ABOVE Jul 8 non-binding reference; Enverus 89 MW BELOW Jul 8 reference
- Smartbidder Non-Spin HE21: $7.16/MWh (elevated; below $12.45 threshold — 1.8x rule NOT active)
- ECRS HE22: **$3.43/MWh — NEW STAGE 0 HIGH** (prior: $2.87 Jul 24)
- P(DA>RT) HE21: 0.644; HE22: 0.660 (elevated but below Jul 22 binding cycle 0.720-0.750)
- Primary upside risk: AG2 DFW 99.14°F peak — potential +1,500-2,000 MW load above YE forecast
- AG2 wind at HE21: **14,068 MW** vs YE 15,289 MW — 1,221 MW divergence. If AG2 correct, ramp = +19,034 MW (binding zone)
- Saturday day type: load certainty lower than weekday; Jul 4/5 Saturday NL ramps were non-binding at lower values

---

## Nodal MCC Snapshot — GKS_BESS_RN

| Window | E[MCC, $/MWh] | P50 / P90 | Driver |
|---|---|---|---|
| HE01-06 | -$0.5 to -$1.5 | -0.5 / -2.0 | Overnight wind; mild West surplus |
| HE07-08 | -$0.3 to -$0.8 | -0.3 / -1.0 | Transition; near-neutral |
| **HE09-12** | **-$3.0 to -$5.0** | **-3.5 / -5.5** | **Finding 7 SEVERE — PRIMARY CHARGE WINDOW** |
| HE13-16 | -$0.5 to -$1.0 | -0.5 / -1.5 | Transition; solar near peak |
| HE17-18 | $0 to +$0.2 | 0 / +0.5 | Near-neutral; prepare discharge |
| **HE19-21** | **+$1.2 to +$2.0 (uncond.)** | **0 / +$4.0** | **SOUTH_HOUSTON_IMPORT P=22-30%; E[MCC|bind]=+$4 to +$8** |
| HE22-24 | -$0.5 to -$1.5 | -0.5 / -2.5 | WEST_TO_NORTH LOW; overnight wind rebuild |

---

## Hub-Pair Basis — Top 3 Spreads

| Rank | Path | Window | E[basis, $/MWh] | Conviction |
|---|---|---|---|---|
| 1 | **HB_WEST vs HB_NORTH** | **HE09-12** | **-$3.0 to -$5.0** | **VERY HIGH direction, HIGH magnitude** |
| 2 | **HB_SOUTH vs HB_NORTH** | **HE09-12** | **-$2.5 to -$4.0** | HIGH direction, MEDIUM-HIGH magnitude |
| 3 | **HB_HOUSTON vs HB_NORTH** | **HE19-21** | **+$1.2 to +$2.0 uncond.; +$5 to +$10 cond.** | MEDIUM-LOW unconditional; HIGH if binding |

---

## BESS Dispatch Recommendation — GKS 100 MW / 200 MWh

| Window | Action | Conviction | Rationale |
|---|---|---|---|
| HE09-12 | **CHARGE — MAXIMUM POSITION (100 MW)** | VERY HIGH | Finding 7 SEVERE; effective nodal charge price $11-14/MWh; dual Smartbidder DA<RT confirmation |
| HE13-16 | Taper off; partial charge acceptable | MEDIUM | Transition window; MCC shallowing |
| HE17-18 | Neutral / standby | LOW | Near-flat MCC; prepare for evening |
| HE19-21 | **DISCHARGE — FULL POSITION (100 MW) into DA** | MEDIUM | DA $29-30/MWh; E[+$1.6/MWh] MCC premium; 99°F load upside could push to binding |
| HE22-24 | Monitor/standby; ECRS watch | LOW | WEST_TO_NORTH LOW; overnight wind discount possible |

---

## DA-RT Virtual Trading Signals (congestion MCC component only)

| Signal | Direction | Conviction |
|---|---|---|
| Finding 7 West basis HE09-12 | **SHORT HB_WEST (DA) / LONG HB_NORTH (DA)** | **VERY HIGH** |
| Finding 7 South basis HE09-12 | SHORT HB_SOUTH (DA) | HIGH |
| SOUTH_HOUSTON_IMPORT evening HE19-21 | LONG HB_HOUSTON (DA) — small-medium size | LOW-MEDIUM |
| WEST_TO_NORTH overnight HE22-24 | WATCH only — no trade | LOW |

---

## Key Risks for Downstream Agents

1. **Load upside (PRIMARY)**: 99.14°F DFW could add 1,500-2,000 MW to NL ramp — upgrades SOUTH_HOUSTON_IMPORT to MEDIUM-HIGH if realized
2. **AG2 wind divergence at HE21**: If AG2 wind (14,068 MW) is correct vs YE (15,289 MW), NL ramp = +19,034 MW (binding zone); SOUTH_HOUSTON_IMPORT would upgrade to MEDIUM 30-42%
3. **Cloud cover persistence**: If DFW clouds persist through HE12, F7 degrades to MODERATE-SEVERE (MCC -$2 to -$4/MWh); still strong charge signal, lower magnitude

---

**Filed by**: congestion-analyst | **Full report**: `reports/daily/congestion/2026-07-25.md`
