# Congestion Outlook — D+1 (2026-07-26)   [Stage 0 — provisional]

**Issued**: 2026-07-25 07:30 CT
**Flowday**: Sunday 2026-07-26 (WEPEAK — weekend)
**Stage**: Stage 0 — Rule-based heuristic, no ML model
**Data vintage**: All inputs published before 2026-07-25 10:00 CT (DAM cutoff compliant)
**Leakage check**: PASS — all inputs pre-cutoff (latest: Smartbidder 06:56:22 CT, Enverus 07:00:21 CT, AG2 weather 1028 UTC = 05:28 CT, Yes Energy ~07:13 CT)
**Cycle count**: 65th consecutive cycle without hub-pair LMP (W3 item 0.10)

**Input files confirmed (PRODUCTION — 10 files):**
- `shared/data/raw/yes-energy/2026-07-26.csv` — PRODUCTION (published ~2026-07-25 07:13 CT; pre-cutoff)
- `shared/data/raw/yes-energy/2026-07-26_summary.json` — PRODUCTION (fetched 2026-07-25T12:13:18Z; metadata only, pre-cutoff vintage)
- `shared/data/raw/enverus/2026-07-26_load_fc.csv` — PRODUCTION (published 2026-07-25 07:00:00-05:00)
- `shared/data/raw/enverus/2026-07-26_net_load_fc.csv` — PRODUCTION (published 2026-07-25 06:41:37-05:00)
- `shared/data/raw/enverus/2026-07-26_wind_stpf.csv` — PRODUCTION (published 2026-07-25 07:00:21-05:00)
- `shared/data/raw/enverus/2026-07-26_solar_stpf.csv` — PRODUCTION (published 2026-07-25 06:49:19-05:00)
- `shared/data/raw/smartbidder/2026-07-26_Energy_Price_Forecasts.csv` — PRODUCTION (run 2026-07-25T06:56:22 CDT)
- `shared/data/raw/smartbidder/2026-07-26_DA-RT_Forecast.csv` — PRODUCTION (same vintage)
- `shared/data/raw/smartbidder/2026-07-26_DA_Ancillary_Prices.csv` — PRODUCTION (same vintage)
- `shared/data/raw/ag2/2026-07-26_weather.csv` — PRODUCTION (forecast init 1028 UTC = 05:28 CT)

**DATA SOURCE STATUS**: PRODUCTION — 10 confirmed files (quad-source: YE + Enverus + Smartbidder + AG2). Hub-pair LMP (W3 item 0.10) ABSENT — 65th consecutive blocked cycle.

**Downstream weight guidance**: VERY HIGH confidence midday signal — NL trough deeper than Jul 25 record and clear-sky morning eliminates cloud-suppression risk. Evening constraint call is MEDIUM-HIGH conviction — both YE and Enverus show ramp above binding floor, DFW hits 100°F+, and Smartbidder P(DA>RT) = 0.75 is the highest evening reading in Stage 0 series. bess-optimizer should apply MAXIMUM weight to HE09-12 charge window. Apply HIGH weight to HE19-21 discharge window (upgrade from Jul 25's MEDIUM-LOW).

---

## Headline

Sunday July 26 is a **HIGH-congestion dual-signal day: SEVERE duck curve midday with clear-sky amplification, and MEDIUM-HIGH SOUTH_HOUSTON_IMPORT evening with both sources above the binding floor for the first time in Stage 0 history**.

Three signals define the day:

1. **Finding 7 SEVERE — HIGH confidence, clear-sky amplification**: Both YE (22,359 MW) and Enverus (23,507 MW) project the NL trough at HE10. The average trough (~22,933 MW) is 1,626 MW DEEPER than Jul 25's record-low (24,430 MW average). AG2 DFW cloud cover at HE10 = 8% (nearly clear) — compared to Jul 25's 43-46% cloud cover — meaning actual solar is likely to meet or exceed STPF. Smartbidder HE10 DA ($15.62) vs RT ($15.60) = essentially flat (+$0.02), signaling the market has fully priced the duck curve depth into DA but does not show the dual DA<RT confirmation seen on Jul 25. P(DA<RT) at HE9 = 0.608 slightly exceeds P(DA>RT) = 0.575 — consistent with deep trough pricing. GKS primary charge window HE09-12 with E[MCC] = -$3.0 to -$5.0/MWh.

2. **SOUTH_HOUSTON_IMPORT MEDIUM-HIGH 40-55% at HE19-21 — BOTH sources above binding floor**: YE NL ramp HE18→HE21 = +20,390 MW (2,455 MW above confirmed binding floor of +17,935 MW). Enverus NL ramp HE18→HE21 = +18,280 MW (345 MW above floor). This is the FIRST cycle in Stage 0 history where both YE AND Enverus simultaneously project ramps above the binding floor. Cross-source ramp gap = 2,110 MW (methodological divergence at HE18 baseline — see analysis below). DFW temperature peaks at 100.04°F at HE18 — hottest single reading in Stage 0 series. Smartbidder P(DA>RT) = 0.752 at HE20 — new Stage 0 record for evening P(DA>RT). Non-Spin HE23 = $9.38/MWh (elevated); ECRS HE23 = $3.18/MWh (near Jul 25 series high). 1.8x rule NOT active (HE21 Non-Spin $4.68 < $12.45 threshold).

3. **WEST_TO_NORTH_345 LOW 5-10% overnight HE01-06 and HE22-24**: GR_WEST overnight 11,512-13,324 MW — similar to Jul 25's range. No binding calibration data above 10k MW GR_WEST. ECRS elevation at HE23 partially attributed to overnight wind variability.

**Key contrasts with Jul 25**:
- Midday duck curve is 1,600 MW deeper (22,933 vs 24,430 MW average trough); clear sky vs 43-46% cloud on Jul 25.
- Evening ramp is dramatically more aggressive: YE +20,390 vs +17,813 MW; Enverus +18,280 vs +17,595 MW. Both sources now above floor (vs both below floor on Jul 25).
- DFW temperature 100.04°F (Jul 26) vs 99.14°F (Jul 25) — new Stage 0 record high.
- Smartbidder afternoon DA>RT at HE19-22 with P(DA>RT) = 0.752 (Jul 26) vs DA<RT at HE21 with P(DA>RT) = 0.644 (Jul 25) — market is pricing the evening binding directly into DA rather than signaling it through RT premium.

---

## Key Input Data Table

| Signal | Source | HE (CT) | Value | Note |
|---|---|---|---|---|
| Gross load peak | YE | HE18 (17:00-18:00) | **84,324 MW** | Sunday WEPEAK. High for a weekend — driven by extreme heat. |
| Gross load peak | Enverus | HE18 (17:00-18:00) | **85,031 MW** | Cross-source gap 707 MW; normal range. |
| NL trough | YE | HE10 (09:00-10:00) | **22,359 MW** | SEVERE tier (<26,000 MW). Deeper than Jul 25 record (24,559 MW). |
| NL trough | Enverus | HE10 (09:00-10:00) | **23,507 MW** | Cross-source gap 1,148 MW — moderate; larger than Jul 25's record 258 MW. |
| Solar peak | YE | HE13 (12:00-13:00) | 30,484 MW | Strong Sunday July solar. |
| Solar peak | Enverus | HE14 (13:00-14:00) | **32,150 MW** | Enverus structurally higher by ~1,700 MW vs YE at peak. |
| GR_WEST at solar peak trough | YE | HE14 (13:00-14:00) | **5,644 MW** | Near-zero West wind at solar maximum — maximal duck curve amplifier. |
| GR_WEST at HE10 | YE | HE10 | 7,988 MW | Declining toward afternoon minimum. |
| ERCOT total wind at trough | Enverus | HE14 | 7,504 MW | System-wide wind minimum; consistent with YE GR_WEST pattern. |
| ERCOT total wind at HE21 | YE | HE21 | 18,003 MW | Moderate; evening wind higher than Jul 25 (14,068 MW per AG2) — partial ramp suppression. |
| GR_WEST overnight peak | YE | HE1-2 | 13,274-13,324 MW | Similar to Jul 25 overnight range (12-13k MW). |
| NL at HE18 (ramp start) | YE | HE18 | 39,082 MW | Low NL at HE18 due to high solar still (27,536 MW). |
| NL at HE21 (ramp end) | YE | HE21 | 59,472 MW | Confirmed peak YE NL. |
| **YE NL ramp HE18→HE21** | **YE** | — | **+20,390 MW** | **2,455 MW ABOVE confirmed binding floor (+17,935 MW, Jun 17). Highest ramp in July Sunday series.** |
| NL at HE18 (ramp start) | Enverus | HE18 | 43,072 MW | 3,990 MW higher than YE at HE18 (methodological NL-definition gap — see analysis). |
| NL at HE21 (ramp end) | Enverus | HE21 | 61,352 MW | 1,880 MW higher than YE; gap narrows as solar goes to zero. |
| **Enverus NL ramp HE18→HE21** | **Enverus** | — | **+18,280 MW** | **345 MW ABOVE confirmed binding floor. Both sources above floor — first such cycle in Stage 0 history.** |
| Total resource cap out | YE | HE11-12 | **9,803 MW** | Elevated; below 10,000 MW dual trigger. |
| DFW peak temp | AG2 | HE18 (17:00-18:00 CT) | **100.04°F** | **NEW STAGE 0 RECORD for DFW peak temperature. Exceeds Jul 25's 99.14°F by 0.90°F.** |
| DFW cloud cover morning | AG2 | HE10 (09:00 local) | **8%** | **Nearly clear — no cloud suppression risk. Contrast with Jul 25's 43-46%.** |
| DFW cloud cover afternoon | AG2 | HE17-19 | 5-18% | Essentially clear at peak load window. |
| Smartbidder DA HE10 | Smartbidder | HE10 | DA $15.62 / RT $15.60 | DA-RT = +$0.02 (near-flat, NOT DA<RT; contrast with Jul 25 dual DA<RT) |
| Smartbidder P(DA<RT) HE9 | Smartbidder | HE9 | 0.608 vs P(DA>RT) 0.575 | Slight lean to DA<RT at HE9; consistent with deep trough |
| Smartbidder DA HE21 | Smartbidder | HE21 | DA $34.63 / RT $32.13 | DA>RT by +$2.50; **DA above RT all evening hours** — market pricing binding in DA |
| Smartbidder DA HE20 | Smartbidder | HE20 | DA $32.16 / RT $27.39 | DA>RT by +$4.77 |
| **Smartbidder P(DA>RT) HE20** | **Smartbidder** | HE20 | **0.752** | **NEW STAGE 0 HIGH for evening P(DA>RT). Prior record: 0.660 (Jul 25 HE22).** |
| Smartbidder P(DA>RT) HE19-22 | Smartbidder | HE19-22 | 0.718-0.752 | All hours sustained above 0.71 — market pricing evening tightness into DA |
| Smartbidder Non-Spin DA HE23 | Smartbidder | HE23 (22:00-23:00) | **$9.38/MWh** | Elevated; below $12.45 threshold. Highest Non-Spin hour of day. |
| Smartbidder Non-Spin DA HE22 | Smartbidder | HE22 (21:00-22:00) | $5.80/MWh | Elevated. |
| Smartbidder Non-Spin DA HE21 | Smartbidder | HE21 (20:00-21:00) | $4.68/MWh | Moderate-elevated. 1.8x rule NOT active ($4.68 < $12.45 threshold). |
| **Smartbidder ECRS DA HE23** | **Smartbidder** | HE23 (22:00-23:00) | **$3.18/MWh** | Elevated; just below Jul 25 Stage 0 high ($3.43/MWh). Sustained ancillary concern. |
| ERCOT solar Enverus HE10 | Enverus | HE10 | 28,351 MW | Strong midday solar; near Enverus structural maximum. |

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[lambda\|binding] $/MWh | P50/P90/P99 | Note |
|---|---|---|---|---|---|
| SOUTH_HOUSTON_IMPORT | HE19-21 | **MEDIUM-HIGH 40-55%** | $45-70 | 0 / 40 / 110 | YE ramp +20,390 MW (2,455 MW above floor); Enverus +18,280 MW (345 MW above floor); BOTH above floor — first in Stage 0; 100.04°F DFW; P(DA>RT)=0.752 new record; Non-Spin $9.38 HE23; ECRS $3.18 HE23; 1.8x rule NOT active; Smartbidder DA>RT all evening hours |
| WEST_TO_NORTH_345 | HE01-06, HE22-24 | **LOW 5-10%** | $15-25 | 0 / 18 / 60 | GR_WEST 11,512-13,324 MW overnight; no binding calibration above 10k MW; similar range to Jul 25 LOW call; ECRS HE23 $3.18/MWh partially attributed to this |
| PANHANDLE_EXPORT_345 | — | **NEGLIGIBLE <1%** | — | — | GR_NORTH max 2,243 MW HE2; no qualifying hours |
| FINDING_7 (duck curve) | HE09-12 | N/A — structural | $0 | — | Not a discrete transmission constraint; primary driver of GKS MCC -$3.0 to -$5.0/MWh; clear sky eliminates cloud risk |

**Constraint naming note**: Stage 0. ERCOT NMMS IDs not resolvable without hub-pair LMP + binding history cross-reference. Names are conceptual proxies. Formal IDs available at Stage 2+.

---

## NL Ramp Calibration Series — SOUTH_HOUSTON_IMPORT (HE18→HE21)

| Flowday | Day | Enverus Ramp (MW) | YE Ramp (MW) | Call | Outcome |
|---|---|---|---|---|---|
| Jun 17 | Wed | — | +17,935 | HIGH 35-50% | **BINDING (confirmed binding floor)** |
| Jun 21 | Sun | — | +18,627 | HIGH 38-55% | **BINDING** |
| Jun 25 | Thu | +19,173 | +24,437 | HIGH 52-70% | **BINDING** |
| Jul 1 | Wed | — | +21,918 | MED-HIGH 38-55% | **BINDING ($2,046-$2,222/MWh)** |
| Jul 2 | Thu | — | +14,861 | LOW-MED 15-28% | Non-binding (confirmed non-binding floor) |
| Jul 4 | Sat | +15,608 | +17,422 | LOW 12-18% | Non-binding |
| Jul 5 | Sun | — | +17,374 | LOW-MED 18-24% | Non-binding |
| Jul 8 | Wed | — | +17,684 | LOW-MED 20-28% | Non-binding (closest non-binding reference) |
| Jul 15 | Wed | +14,515 | +8,096 | NEGLIGIBLE <3% | Non-binding |
| Jul 19 | Sun | +12,136 | +18,538 | LOW-MED 18-28% | **BINDING confirmed T+1** |
| Jul 20 | Mon | +19,033 | +20,285 | MEDIUM 30-42% | Pending T+2 settlement |
| Jul 21 | Tue | +18,421 | +21,841 | MED-HIGH 35-50% | Pending T+2 settlement |
| Jul 22 | Wed | +15,205 | +19,170 | MED-HIGH 42-58% | Pending T+2 settlement |
| Jul 24 | Fri | +15,162 | ~12,360 (est.) | LOW 8-15% | Self-review pending |
| Jul 25 | Sat | +17,595 | +17,813 | LOW-MEDIUM 22-30% | Self-review pending (T+2 due ~Jul 27) |
| **Jul 26** | **Sun** | **+18,280** | **+20,390** | **MEDIUM-HIGH 40-55%** | **Today's forecast** |

**Calibration notes**:
- Confirmed binding floor: +17,935 MW (YE). All data points at or above floor: 5 of 5 BINDING including Jul 19 (Sun, confirmed T+1).
- For Jul 26: both YE (+20,390 MW) and Enverus (+18,280 MW) are above the binding floor. This is the first Stage 0 cycle where both sources simultaneously clear the floor.
- YE ramp (+20,390 MW) is 2,455 MW above the floor — well into confirmed binding territory (comparable to Jun 25, Jul 1).
- Enverus ramp (+18,280 MW) is 345 MW above the floor — marginal but still above.
- Sunday binding precedents: Jun 21 (+18,627 MW → BINDING) and Jul 19 (BINDING confirmed T+1). Jul 26 YE ramp exceeds both Sunday binding references.
- Cross-source ramp gap analysis: the 2,110 MW gap between YE and Enverus is primarily a methodological NL-definition difference at HE18. YE NL at HE18 = 39,082 MW vs Enverus = 43,072 MW (+3,990 MW). Gross load difference only accounts for 707 MW, solar difference 1,162 MW, wind difference 398 MW — total ~2,267 MW accounted for; ~1,700 MW residual reflects different NL formula conventions. By HE21 (solar near zero), NL converges: YE 59,472 vs Enverus 61,352 (1,880 MW gap). The ramp gap therefore reflects the NL baseline difference at HE18, not a genuine forecast disagreement about evening demand.
- Primary upside risk: 100.04°F DFW at HE18 — hottest reading in Stage 0 series. If actual load exceeds forecast by 1,500-2,000 MW, NL ramp upgrades to +22,000-23,000 MW (firmly binding zone). Wind at HE21 = 18,003 MW (higher than Jul 25's 14,068 MW per AG2) provides some ramp suppression — partial downside risk vs if wind were lower.
- 1.8x right-tail rule NOT active: Non-Spin at HE21 = $4.68/MWh < $12.45 threshold.

---

## Finding 7 — NL Trough Calibration (GKS Midday MCC)

| Flowday | NL Trough Enverus (MW) | NL Trough YE (MW) | Cross-source gap | E[GKS MCC HE09-12] | Cloud risk | Status |
|---|---|---|---|---|---|---|
| Jul 9 (Thu) | — | 18,030 | N/A | -$5.0 to -$7.0 | Unknown | EXTREME |
| Jul 4 (Sat) | — | 23,278 | N/A | -$4.0 to -$5.0 | Unknown | DEEP-MAXIMUM |
| Jul 8 (Wed) | — | 23,626 | N/A | -$3.5 to -$4.5 | Unknown | DEEP-SEVERE |
| Jul 5 (Sat) | — | 28,131 | N/A | -$2.5 to -$3.5 | Unknown | MODERATE |
| Jul 20 (Mon) | 31,388 | 30,255 | 1,133 MW | -$2.0 to -$3.5 | — | MODERATE-STRONG |
| Jul 21 (Tue) | 30,260 | 31,174 | 914 MW | -$2.0 to -$3.2 | — | MODERATE-STRONG |
| Jul 22 (Wed) | 34,280 | 34,730 | 450 MW | -$1.5 to -$2.5 | — | LOW-MODERATE |
| Jul 24 (Fri) | 32,908 | 34,652 | 1,744 MW | -$2.0 to -$3.5 | — | MODERATE |
| Jul 25 (Sat) | 24,301 | 24,559 | 258 MW (record tight) | -$3.0 to -$5.0 | 39-46% clouds (risk) | SEVERE |
| **Jul 26 (Sun)** | **23,507** | **22,359** | **1,148 MW** | **-$3.0 to -$5.0** | **8% clouds (CLEAR)** | **SEVERE** |

**Jul 26 assessment**: The average trough (~22,933 MW) is the second deepest Sunday reading in Stage 0 (only Jul 9 Thu at 18,030 MW was deeper system-wide). The YE projection of 22,359 MW approaches the informal EXTREME threshold (below 22,000 MW based on Jul 9 calibration). The 1,148 MW cross-source gap is within the normal range observed in July and does not undermine the classification — both sources are firmly SEVERE.

**Clear-sky amplification**: AG2 DFW cloud cover at HE10 morning = 8%. On Jul 25, clouds at HE09-12 ran 39-46%, which created downside risk of 10-25% solar suppression. On Jul 26, essentially no cloud suppression is expected. This means the Enverus and YE solar forecasts (28-32k MW) are likely to verify without material downside, and the NL trough may verify at or deeper than the 22,359-23,507 MW range. The SEVERE classification is therefore MORE reliable on Jul 26 than Jul 25.

**Smartbidder midday signal**: HE10 DA $15.62 vs RT $15.60 — essentially flat (margin +$0.02). This is the closest to DA=RT at HE10 observed in Stage 0 without flipping negative. The market has priced the deep duck curve into DA at $15.62 (extremely low for a summer peak day). P(DA<RT) at HE9 = 0.608 slightly exceeds P(DA>RT) = 0.575, consistent with deep trough market pricing. The absence of dual DA<RT confirmation (as seen Jul 25) is partially explained by the Sunday premium structure — Sunday DA bidding patterns differ from Saturday.

**Update 2 calibration table (in force)**:
| NL Trough Range (MW) | E[GKS MCC] | Classification |
|---|---|---|
| <= 22,000 | -$5.0 to -$7.0/MWh | Extreme |
| 22,000 - 26,000 | -$3.0 to -$5.0/MWh | Severe |
| 26,000 - 27,000 | -$2.0 to -$4.0/MWh | Moderate-Severe |
| 27,000 - 29,000 | -$0.5 to -$2.5/MWh | Moderate |
| 29,000 - 32,000 | -$0.5 to -$1.5/MWh | Mild |
| > 32,000 | $0 to -$0.5/MWh | Negligible |

Note: EXTREME tier (<22,000 MW) is inferred from Jul 9 (18,030 MW, -$5.0 to -$7.0/MWh). Not confirmed from multiple data points. YE at 22,359 MW sits just above the informal EXTREME boundary.

---

## Nodal MCC Snapshot (Stage 0 heuristic — PTDF projection N/A)

| Node | Window | E[MCC, $/MWh] | P50 / P90 | Driver | Note |
|---|---|---|---|---|---|
| GKS_BESS_RN | HE01-06 | -$0.5 to -$1.5 | -0.5 / -2.0 | ERCOT wind 17-21k MW overnight; GR_WEST 11-13k MW; mild West zone discount. | Opportunistic overnight charge. Do not sacrifice HE09-12 capacity. |
| GKS_BESS_RN | HE07-08 | -$0.3 to -$0.8 | -0.3 / -1.0 | Early morning transition; wind declining (15-13k MW); solar ramping (116-5,602 MW). | Reserve capacity for primary charge window. |
| GKS_BESS_RN | **HE09-12** | **-$3.0 to -$5.0** | **-3.5 / -5.5** | **Finding 7 SEVERE; NL trough 22,359/23,507 MW; solar 17-32k MW; GR_WEST 6-10k MW; clear sky 8% cloud; Smartbidder DA near-flat at HE10 ($15.62).** | **PRIMARY DA CHARGE WINDOW. HIGH confidence — deeper trough than Jul 25 with superior clear-sky conditions. Recommend full GKS charge HE09-12.** |
| GKS_BESS_RN | HE13-16 | ~-$0.5 to -$1.0 | -0.5 / -1.5 | Solar near peak (30-32 GW); NL rising; GR_WEST ~5.6-7k MW declining; transition. | Taper charge by HE13. Near-neutral to mild West zone discount. |
| GKS_BESS_RN | HE17-18 | ~$0 to +$0.5 | 0 / +1.0 | Load near peak (84k MW); solar 27-29k MW; NL 38-39k MW; transition period. | Prepare for evening discharge. |
| GKS_BESS_RN | **HE19-21** | **E[+$2.5 to +$3.5] unconditional** | **0 / +$6.0** | **P=40-55% SOUTH_HOUSTON_IMPORT binding. E[MCC\|bind] = +$5 to +$10/MWh; E[MCC\|no bind] = ~$0. Unconditional: 0.47×$7 = +$3.3/MWh.** | **PRIMARY DA DISCHARGE WINDOW. HIGH conviction. DA $32-35/MWh energy. Market pricing binding in DA (P(DA>RT)=0.718-0.752). Recommend full 100 MW discharge into DA.** |
| GKS_BESS_RN | HE22-24 | -$0.5 to -$1.5 | -0.5 / -2.5 | WEST_TO_NORTH LOW 5-10%; GR_WEST rebuilding (11-13k MW); overnight wind; ECRS $3.18/MWh at HE23. | WEST_TO_NORTH watch. Overnight wind discount possible. Monitor ECRS for RT opportunity. |
| HB_NORTH | All | Reference ($0) | — | Load center benchmark | — |
| HB_WEST | **HE09-12** | **-$3.0 to -$5.0** | **-3.5 / -5.5** | Finding 7 SEVERE; GR_WEST 5.6-10k MW declining to near-zero; clear sky. | **HIGHEST conviction DART signal: SHORT HB_WEST (DA) / LONG HB_NORTH (DA) HE09-12** |
| HB_WEST | HE22-24 | -$0.5 to -$1.5 | -0.5 / -2.5 | WEST_TO_NORTH LOW; GR_WEST 11-13k MW overnight | LOW conviction; secondary signal |
| HB_SOUTH | **HE09-12** | **-$2.5 to -$4.0** | **-3.0 / -4.5** | Finding 7 SEVERE; GKS in South zone; slightly shallower than West | HIGH conviction direction; MEDIUM magnitude |
| HB_HOUSTON | **HE19-21** | **E[+$2.5 to +$3.5] unconditional** | **0 / +$7.0** | SOUTH_HOUSTON_IMPORT MEDIUM-HIGH 40-55%; 100.04°F DFW; P(DA>RT)=0.752; market pricing binding into DA | **HIGH conviction given both sources above floor; upgrade from Jul 25** |

---

## Hub-Pair Basis Outlook — Top 3 Spreads

All values are **provisional heuristic estimates** — hub-pair LMP 15-min (W3 item 0.10) absent for 65th consecutive cycle. Magnitude uncertainty ±40-50%. Direction confidence varies.

| Rank | Path | Window | E[basis, $/MWh] | Direction | Driver | Conviction |
|---|---|---|---|---|---|---|
| 1 | **HB_WEST vs HB_NORTH** | **HE09-12** | **-$3.0 to -$5.0** | **WEST cheaper** | Finding 7 SEVERE; NL trough 22,359/23,507 MW; clear-sky morning (8% cloud); GR_WEST 6-10k MW; Smartbidder DA near-flat ($15.62) at HE10. | **VERY HIGH direction, HIGH magnitude** |
| 2 | **HB_HOUSTON vs HB_NORTH** | **HE19-21** | **+$2.5 to +$3.5 unconditional; +$6 to +$12 conditional** | **HOUSTON premium (conditional)** | SOUTH_HOUSTON_IMPORT 40-55%; both sources above floor; 100°F+ temp; P(DA>RT) = 0.752; DA>RT all evening hours — market pricing binding into DA. | **HIGH unconditional; VERY HIGH if binding triggers** |
| 3 | **HB_SOUTH vs HB_NORTH** | **HE09-12** | **-$2.5 to -$4.0** | SOUTH cheaper | Finding 7 SEVERE; same structural driver as West; secondary. | HIGH direction, MEDIUM-HIGH magnitude |
| — | HB_WEST vs HB_NORTH | HE01-06, HE22-24 | -$0.5 to -$1.5 | WEST slightly cheaper | WEST_TO_NORTH LOW 5-10%; GR_WEST 11-13k MW overnight | LOW conviction; secondary |

**Hub-pair summary**: TWO primary actionable signals — midday West/South basis (VERY HIGH confidence) and evening Houston premium (HIGH confidence given dual-source above floor). This is the strongest dual-signal day in Stage 0 series (both signals at HIGH or above vs Jul 25 where evening was MEDIUM-LOW).

---

## Smartbidder Signal Analysis

DA Forecast Run Time: 2026-07-25T06:56:22 CDT (pre-cutoff). PRODUCTION.

| HE (CT) | DA Energy $/MWh | RT Proxy $/MWh | DA-RT | P(DA>RT) | Non-Spin DA $/MWh | ECRS DA $/MWh | Note |
|---|---|---|---|---|---|---|---|
| HE1 (midnight) | $25.76 | $24.74 | +$1.02 | 0.636 | $2.26 | $0.28 | Overnight; normal range |
| HE9 (08:00) | $17.12 | $16.16 | +$0.97 | 0.575 | $0.66 | $0.26 | Solar ramping; P(DA<RT)=0.608 slightly above P(DA>RT)=0.575 — trough pricing |
| **HE10 (09:00)** | **$15.62** | **$15.60** | **+$0.02** | 0.589 | $0.52 | $0.19 | **Near-flat — DA essentially equals RT; market fully pricing deep trough; NOT DA<RT (contrast with Jul 25 dual confirmation)** |
| HE11 (10:00) | $17.09 | $16.61 | +$0.48 | 0.605 | $0.57 | $0.18 | Recovering from trough |
| HE12 (11:00) | $18.99 | $17.92 | +$1.07 | 0.584 | $0.47 | $0.15 | Transitional |
| HE13 (12:00) | $21.26 | $19.39 | +$1.87 | 0.625 | $0.50 | $0.14 | Solar near peak; NL rising |
| HE18 (17:00) | $23.53 | $20.94 | +$2.59 | 0.672 | $0.43 | $0.21 | Load near peak; solar still 27-29k MW |
| HE19 (18:00) | $26.43 | $22.63 | +$3.80 | 0.722 | $0.52 | $0.21 | Ramp starting; DA premium strong |
| **HE20 (19:00)** | **$32.16** | **$27.39** | **+$4.77** | **0.752** | $1.08 | $0.45 | **Peak P(DA>RT) = 0.752 — NEW STAGE 0 HIGH for evening (prior record 0.660 Jul 25 HE22).** |
| HE21 (20:00) | $34.63 | $32.13 | +$2.50 | 0.718 | $4.68 | $0.66 | **DA peak of evening at $34.63; Non-Spin elevated $4.68; solar near-zero; peak NL ramp** |
| HE22 (21:00) | $32.58 | $29.06 | +$3.52 | 0.726 | $5.80 | $1.18 | Sustained DA premium; Non-Spin $5.80 |
| **HE23 (22:00)** | **$29.74** | **$27.77** | **+$1.97** | 0.703 | **$9.38** | **$3.18** | **Non-Spin $9.38 — highest of day; ECRS $3.18 — near Jul 25 Stage 0 series high. 1.8x rule NOT active.** |
| HE24 (23:00) | $27.14 | $25.02 | +$2.12 | 0.703 | $4.71 | $1.83 | Declining; overnight wind rebuilding |

**Key interpretations**:
- **HE10 DA near-flat (+$0.02)**: Unlike Jul 25's dual DA<RT (HE10 margin -$0.70, HE11 margin -$1.01), Jul 26 shows DA barely above RT at HE10. The market has priced the deep duck curve into DA ($15.62) but not crossed into DA<RT territory. Sunday DA bidding structure likely explains the difference. P(DA<RT) at HE9 = 0.608 remains the strongest probabilistic lean toward trough pricing seen at HE9 in the Stage 0 series. Signal is NEUTRAL-BULLISH for Finding 7 (not the strong DA<RT confirmation of Jul 25, but consistent with SEVERE classification).
- **HE20-22 DA>RT by $2.50-$4.77, P(DA>RT) = 0.718-0.752**: This is the inverse of Jul 25's evening (where RT>DA). The market is pricing the evening ramp/constraint INTO DA rather than showing the binding in RT above DA. This is consistent with the constraint binding being anticipated and captured in the DA auction. The new Stage 0 record P(DA>RT) = 0.752 at HE20 is the strongest market endorsement of an evening constraint in the series.
- **Non-Spin $9.38/MWh at HE23**: Highest Non-Spin reading of the day, occurring one hour after the peak NL ramp window. Below the $12.45 threshold (1.8x rule not active). Elevated Non-Spin at HE23 rather than HE20-21 is notable — it may reflect WEST_TO_NORTH concern bleeding into the post-sunset transition, or spillover from constraint management.
- **ECRS $3.18/MWh at HE23**: Near the Stage 0 series high of $3.43/MWh (Jul 25 HE22). ECRS at this level signals contingency reserve concern, consistent with the overnight wind/constraint environment.

---

## BESS Implication Summary (GKS 100 MW / 200 MWh)

| Window | GKS MCC | Smartbidder Signal | BESS Implication |
|---|---|---|---|
| HE01-06 | -$0.5 to -$1.5 | DA $22-24/MWh; Non-Spin $1.1-2.3 | Mild overnight West zone discount. If battery partially charged, continue to top off. Do not sacrifice HE09-12 primary charge capacity. |
| HE07-08 | -$0.3 to -$0.8 | DA $21/MWh | Transition. Reserve full capacity for primary charge window. |
| **HE09-12** | **-$3.0 to -$5.0** | **DA $15-19/MWh; HE10 DA≈RT ($15.62/$15.60)** | **PRIMARY DA CHARGE WINDOW — MAXIMUM POSITION. Finding 7 SEVERE; clear sky removes cloud risk; NL trough 22,359-23,507 MW. GKS effective nodal price at HE10 = DA$15.62 PLUS nodal discount -$3 to -$5 = effective charge range $10-13/MWh. Outstanding charge economics. Full 100 MW charge position recommended.** |
| HE13-16 | -$0.5 to -$1.0 | DA $21-23/MWh; P(DA>RT) 0.58-0.63 | Transition. Solar declining; NL rising. Reduce charge by HE13. GKS MCC approaching neutral. |
| HE17-18 | ~$0 to +$0.5 | DA $23-24/MWh | Near-neutral to small positive. Set up for evening discharge. |
| **HE19-21** | **E[+$2.5 to +$3.5] uncond.** | **DA $26-35/MWh; P(DA>RT) 0.718-0.752; Non-Spin $1-5/MWh** | **PRIMARY DA DISCHARGE WINDOW. HIGH conviction — both sources above binding floor; P(DA>RT) record high. DA energy $32-35/MWh at HE21 PLUS E[+$3.3/MWh] unconditional congestion premium = effective nodal discharge value ~$35-38/MWh. If binding: E[MCC\|bind] = +$5 to +$10/MWh. Full 100 MW discharge position into DA market recommended.** |
| HE22-24 | -$0.5 to -$1.5 | DA $27-33/MWh; Non-Spin $5.80-9.38; ECRS $1.18-3.18 | WEST_TO_NORTH watch. Overnight wind discount possible. If battery depleted after discharge, standby preferred. ECRS at HE23 ($3.18/MWh) supports ancillary bid at overnight. |

**Day characterization**: STRONGEST dual-signal day in Stage 0 series to date. Midday charge is deeper than Jul 25 (22,933 MW average trough vs 24,430 MW) with superior clear-sky verification. Evening discharge is the highest-probability constraint call in Stage 0 (MEDIUM-HIGH 40-55% vs Jul 25's LOW-MEDIUM 22-30%) supported by dual-source above floor, record P(DA>RT), and 100°F+ temperature. Expected nodal economics: charge at -$3 to -$5/MWh discount, discharge at +$2.5 to +$3.5/MWh unconditional premium (+$5 to +$10 conditional on binding).

---

## DA-RT Virtual Trading Implications (congestion MCC component only)

| Signal | Window | Direction | Conviction | Rationale |
|---|---|---|---|---|
| Finding 7 West basis | **HE09-12** | **SHORT HB_WEST (DA) / LONG HB_NORTH (DA)** | **VERY HIGH** | NL trough 22,359/23,507 MW — SEVERE tier; clear sky; GR_WEST near-zero 5.6-10k MW; Smartbidder HE10 DA near-flat. E[basis] -$3.0 to -$5.0/MWh. |
| Finding 7 South basis | HE09-12 | SHORT HB_SOUTH (DA) | HIGH | Same driver; secondary; E[basis] -$2.5 to -$4.0/MWh. |
| SOUTH_HOUSTON_IMPORT Houston basis | **HE19-21** | **LONG HB_HOUSTON (DA)** | **HIGH** | P=40-55% binding; both sources above floor; 100°F+; P(DA>RT)=0.752; market pricing binding into DA. E[basis] +$2.5 to +$3.5/MWh unconditional; +$6 to +$12 conditional. Position sizing: MEDIUM-LARGE given HIGH probability. |
| WEST_TO_NORTH overnight | HE22-24 | WATCH / NO TRADE | LOW | P=5-10%; no calibration above 10k MW GR_WEST. ECRS $3.18/MWh at HE23 corroborates concern but insufficient for trade conviction. |
| PANHANDLE | — | NO TRADE | NEGLIGIBLE | GR_NORTH max 2,243 MW. |

---

## Risks

| Risk Scenario | Direction | Congestion Impact | Revised Call |
|---|---|---|---|
| Solar near or above STPF (cloud cover stays low, <10%) | Upside for Finding 7 | NL trough deepens to 21,000-22,000 MW zone; GKS MCC reaches EXTREME tier | E[MCC] upgrades to -$4.0 to -$7.0/MWh; EXTREME classification. YE already at 22,359 MW; small additional solar beats STPF to push below 22,000 MW floor. |
| Cloud cover increases unexpectedly (>25% by HE10) | Downside for Finding 7 | Solar suppressed 10-20%; NL trough shallows to 24,000-26,000 MW | Finding 7 downgrades from SEVERE to MODERATE-SEVERE; MCC range -$2.0 to -$4.0/MWh. Still strong signal. |
| **Load 1,500+ MW above forecast (100°F+ realized)** | **Upside SOUTH_HOUSTON_IMPORT** | **NL ramp upgrades to +22,000-24,000 MW; both sources deep in binding zone** | **SOUTH_HOUSTON_IMPORT upgrades to HIGH 55-70%. This is the PRIMARY risk scenario given record DFW temperature.** |
| Evening wind (HE19-21) falls below YE forecast (<16k MW) | Upside SOUTH_HOUSTON_IMPORT | NL ramp would increase 2,000-3,000 MW; both sources deeper in binding zone | SOUTH_HOUSTON_IMPORT upgrades to HIGH 55-70%; lambda range $50-100/MWh |
| Evening wind exceeds YE significantly (>20k MW) | Downside SOUTH_HOUSTON_IMPORT | NL ramp decreases toward 17,000-18,000 MW; Enverus closer to non-binding zone | Enverus ramp approaches non-binding territory; P(binding) downgrades to MEDIUM 28-40% |
| Most likely scenario | — | SOUTH_HOUSTON_IMPORT binds (NL ramps 18,000-20,000+ MW); SEVERE duck curve confirmed in midday | Charge HE09-12 at -$3 to -$5 discount; discharge HE19-21 at $32-35 DA with +$2.5 to +$3.5 unconditional congestion premium |

---

## Stage 0 Note / CONGESTION_PROJECT Status

**Current CONGESTION_PROJECT stage**: Stage 0 — Infrastructure (in progress). 65th consecutive cycle without hub-pair LMP (W3 item 0.10). Evaluator W23 improvement deadline (2026-06-11) OVERDUE by 44 days.

**New Stage 0 observations (Jul 26)**:
1. First Stage 0 cycle where BOTH YE and Enverus project NL ramp above the confirmed binding floor simultaneously (+20,390 MW and +18,280 MW respectively, both above +17,935 MW floor). Prior cycles either had YE alone above or neither. This dual-source binding signal is valuable calibration data for Stage 1 feature design.
2. Smartbidder P(DA>RT) = 0.752 at HE20 — new Stage 0 record for evening P(DA>RT) (prior record 0.660 at Jul 25 HE22). The progression (Jul 25: 0.644-0.660, Jul 26: 0.718-0.752) shows escalating market confidence in evening constraints. Stage 1 should track whether this signal correlates with actual binding outcomes.
3. Large YE vs Enverus NL ramp gap (2,110 MW) despite similar gross load and renewable forecasts — methodological NL-definition difference confirmed (gap widens at HE18 when solar is ~28k MW, converges at HE21 when solar is near zero). This structural divergence should be normalized in Stage 1 feature engineering rather than treated as a genuine forecast disagreement.
4. NL ramp was ABOVE binding floor on YE but BELOW on Enverus on Jul 25 (YE +17,813 above; Enverus +17,595 below by 340 MW), and BOTH above on Jul 26. This represents a clear escalation of the constraint pressure week-over-week.

**What this outlook can and cannot provide**:
- CAN: NL ramp calibration against binding history; Finding 7 trough classification; Smartbidder-corroborated probability ranges; Update 2 calibration table; cross-source comparison; ECRS/Non-Spin ancillary signal analysis.
- CANNOT: Formal constraint ID resolution; PTDF-derived nodal MCC; quantile regression shadow price (Stage 2+); 15-minute granularity basis estimates.

All probability estimates carry Stage 0 uncertainty bounds (±10 ppt on probability; ±40-50% on magnitude).

---

## Data Quality and Leakage Check

**Data leakage check**: PASS. All 10 input files published before 2026-07-25 10:00 CT (DAM bid cutoff for Jul 26 flowday). Latest timestamp: Smartbidder 06:56:22 CT; Enverus wind 07:00:21 CT.

**Hub-pair LMP**: ABSENT (65th consecutive cycle). W3 item 0.10 OVERDUE since 2026-06-11 per Evaluator W23.

**Cross-source consistency**:
- NL trough: YE 22,359 MW vs Enverus 23,507 MW — gap 1,148 MW (moderate; both firmly SEVERE).
- Gross load peak: YE 84,324 MW vs Enverus 85,031 MW — gap 707 MW (tight; within normal range).
- NL at HE21: YE 59,472 MW vs Enverus 61,352 MW — gap 1,880 MW (reasonable).
- NL at HE18: YE 39,082 MW vs Enverus 43,072 MW — gap 3,990 MW (large; attributed to methodological NL-definition difference as described in ramp analysis section; not treated as forecast divergence).
- Solar peak: YE 30,484 MW vs Enverus 32,150 MW — gap 1,666 MW (structural; Enverus consistently projects higher solar; consistent with prior days).

**Smartbidder data note**: DA_Ancillary_Prices.csv contains both actual DA columns (blank for D+1 as expected) and DA Forecasted columns. All values used in this report are from the "DA Forecasted" columns.

---

## Self-Review Pending

Self-review for Jul 26 flowday to be filed when Tenaska T+2 settlement available (expected ~2026-07-28).
File path: `memory/congestion-analyst/learnings/2026-07-26.md`

**Pending settlements queue**:
- Jul 20 (Mon): T+2 due ~Jul 22 — OVERDUE. Check Tenaska. MEDIUM 30-42% call.
- Jul 21 (Tue): T+2 due ~Jul 23 — OVERDUE. MED-HIGH 35-50% call.
- Jul 22 (Wed): T+2 due ~Jul 24 — OVERDUE. MED-HIGH 42-58% call.
- Jul 24 (Fri): T+2 due ~Jul 26. LOW 8-15% call.
- Jul 25 (Sat): T+2 due ~Jul 27. LOW-MEDIUM 22-30% call.
- Jul 26 (Sun): T+2 due ~Jul 28. MEDIUM-HIGH 40-55% — this report.

---

## Output Locations

- This report: `reports/daily/congestion/2026-07-26.md`
- Downstream copy: `shared/data/forecasts/congestion/2026-07-26.md`
- History log: `memory/congestion-analyst/history/2026-07-26.md`
