# Congestion Outlook — D+1 (2026-07-27)   [Stage 0 — provisional]

**Issued**: 2026-07-26 07:30 CT
**Flowday**: Monday 2026-07-27 (WDPEAK HE07-22)
**Stage**: Stage 0 — Rule-based heuristic, no ML model. Downstream agents: apply MAXIMUM weight to midday signal (Finding 7 EXTREME), HIGH weight to evening signal (SOUTH_HOUSTON_IMPORT 35-52%).
**Source**: Yes Energy COPHSL/STWPF BIDCLOSE (single source — no Enverus, Smartbidder, or AG2 this cycle)
**Data vintage**: PRODUCTION. Leakage check PASS.

---

## Headline Calls

1. **Finding 7 EXTREME (borderline) — GKS MCC HE09-12 = -$5.0 to -$6.0/MWh**: NL trough 21,706 MW (deepest WDPEAK in Stage 0 series; 2nd deepest overall; 294 MW into EXTREME tier). GKS effective DA charge price at HE10-12 drops by $5-6/MWh vs hub.

2. **SOUTH_HOUSTON_IMPORT MEDIUM-HIGH 35-52% HE19-22** (YE-only; widened CI): NL ramp +22,134 MW is 216 MW above Jul 1 confirmed-binding anchor. Monday WDPEAK. No Smartbidder corroboration this cycle. Estimated Enverus ramp ~18,000-20,000 MW (still above binding floor). Apply Finding 3 (+2h): onset HE20. E[MCC|binding] = +$5 to +$15/MWh. Unconditional E[MCC] ≈ +$2.0 to +$4.0/MWh.

3. **WEST_TO_NORTH LOW 5-10% HE22-24**: GR_WEST 11,244-13,146 MW overnight; SCI proxy max 0.218 at HE24 (below MEDIUM threshold 0.35).

4. **PANHANDLE_EXPORT and HOUSTON_SOUTH_MIDDAY: NEGLIGIBLE** (<2% and <3% respectively).

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[lambda\|binding] $/MWh | P50 / P90 / P99 |
|---|---|---|---|---|
| SOUTH_HOUSTON_IMPORT | HE19-22 | **35-52%** | $40-70 | 0 / 45 / 150 |
| WEST_TO_NORTH_345 | HE22-24 | **5-10%** | $15-25 | 0 / 18 / 60 |
| PANHANDLE_EXPORT_345 | — | **<2%** | — | — |
| HOUSTON_SOUTH_MIDDAY | — | **<3%** | — | — |

---

## Nodal MCC Snapshot (GKS)

| Node | Window | E[MCC, $/MWh] | P50 / P90 |
|---|---|---|---|
| GKS_BESS_RN | HE01-06 | -$0.5 to -$1.5 | -0.5 / -2.0 |
| GKS_BESS_RN | HE07-08 | $0 to -$0.5 | 0 / -0.5 |
| **GKS_BESS_RN** | **HE09-12** | **-$5.0 to -$6.0** | **-5.0 / -6.5** |
| GKS_BESS_RN | HE13-17 | -$0.5 to -$1.5 | -0.5 / -2.0 |
| GKS_BESS_RN | HE18 | $0 to +$0.5 | 0 / +1.0 |
| **GKS_BESS_RN** | **HE19-22** | **E[+$2.0 to +$4.0] uncond.** | **0 / +$7.0** |
| GKS_BESS_RN | HE23-24 | $0 to -$1.0 | 0 / -1.5 |

---

## Hub-Pair Basis View

| Path | Window | E[basis, $/MWh] | Conviction |
|---|---|---|---|
| **HB_WEST vs HB_NORTH** | **HE09-12** | **-$4.0 to -$6.0** | **VERY HIGH — Finding 7 EXTREME** |
| **HB_HOUSTON vs HB_NORTH** | **HE19-22** | **+$2.0 to +$4.0 uncond.; +$6 to +$15 cond.** | **HIGH unconditional; VERY HIGH if binding** |
| HB_SOUTH vs HB_NORTH | HE09-12 | -$3.0 to -$5.0 | HIGH |
| HB_WEST vs HB_NORTH | HE22-24 | -$0.5 to -$1.5 | LOW |

---

## Key Data Table (YE Source)

| Metric | Value | HE | Note |
|---|---|---|---|
| Gross load peak | 87,017 MW | HE17 | WDPEAK Monday; high |
| NL trough | **21,706 MW** | HE10 | **NEW WDPEAK Stage 0 record** |
| Solar peak | 31,263 MW | HE13 | Strong |
| NL ramp HE18→HE21 | **+22,134 MW** | — | 216 MW above Jul 1 binding anchor |
| GR_WEST trough | 5,949 MW | HE15 | Near-zero at solar peak |
| Cap-out peak | 9,496 MW | HE11 | Below 10,000 MW trigger |
| GR_WEST HE22-24 | 11,244-13,146 MW | — | Below PANHANDLE threshold |
| Day type | Monday WDPEAK | HE07-22 | No weekend discount |

---

## Risks Summary

1. No Enverus/Smartbidder/AG2 this cycle — all calls have wider uncertainty bounds than multi-source days.
2. Cloud cover risk for Finding 7 UNQUANTIFIED (AG2 absent). Probability of reverting to SEVERE: ~15-20%.
3. Wind at HE21 below forecast → ramp increases; SOUTH_HOUSTON_IMPORT upgrades to HIGH 50-65%.
4. Load 1,500+ MW above YE → SOUTH_HOUSTON_IMPORT upgrades to HIGH.
5. 1.8x right-tail rule unverifiable — P99 shadow price range wide ($150-$300/MWh possible on extreme-ramp WDPEAK day).

**Full report**: `reports/daily/congestion/2026-07-27.md`
**History**: `memory/congestion-analyst/history/2026-07-27.md`
**Filed by**: congestion-analyst | Stage 0 provisional
