# Congestion Forecast — D+1 (2026-07-28)   [Stage 0 — provisional]

**For downstream agent consumption** (bess-optimizer, dart-virtual-trader, crr-trader, reporter)
**Full report**: `reports/daily/congestion/2026-07-28.md`
**Issued**: 2026-07-27 07:30 CT | **Flowday**: Tuesday 2026-07-28 (WDPEAK HE07-22)
**Data**: FULLY DEGRADED — ZERO external sources (Yes Energy rate-limited FAILED; Smartbidder client_secret expired FAILED; Enverus ABSENT; AG2 ABSENT)
**Cycle count**: 67th consecutive cycle without hub-pair LMP

---

## Downstream Weight Guidance

| Signal | Confidence | Action |
|---|---|---|
| Finding 7 midday duck curve (HE09-12) | MEDIUM direction; LOW magnitude (DEGRADED) | Apply LOW-MEDIUM weight — directional charge signal intact; magnitude cannot be specified without solar/wind data |
| SOUTH_HOUSTON_IMPORT evening (HE19-22) | MEDIUM direction; LOW magnitude (DEGRADED) | Apply LOW weight — analog-based only; no Smartbidder or Enverus corroboration; await intra-day RTM signal before executing DA discharge position |
| WEST_TO_NORTH overnight (HE22-24) | LOW | Monitoring only; carry-forward from 5-day LOW pattern |

**DEGRADED CYCLE — MINIMUM weight to all estimates. This is the first zero-external-data cycle in Stage 0 history (67 cycles). Uncertainty: ±15-20 ppt on probability; ±60-70% on MCC magnitude. Do not override energy price forecasts based solely on this report.**

**Priority action — data recovery**: Re-attempt `fetch_market_data.py` after 09:00 CT Jul 27. If YE rate limit clears before 10:00 CT DAM cutoff, any recovered data is leakage-compliant and should replace these analog estimates. Smartbidder client_secret renewal (Ascend rep) required — non-transient failure.

**All outputs Stage 0 provisional. Constraint-level ML model available Stage 2+.**

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[lambda\|binding] $/MWh | P50/P90/P99 |
|---|---|---|---|---|
| SOUTH_HOUSTON_IMPORT | HE19-22 | **MEDIUM-HIGH 28-48%** | $40-70 | 0 / 40 / 130 |
| WEST_TO_NORTH_345 | HE22-24 | **LOW 5-10%** | $15-25 | 0 / 18 / 60 |
| PANHANDLE_EXPORT_345 | — | NEGLIGIBLE <2% | — | — |
| HOUSTON_SOUTH_MIDDAY | — | NEGLIGIBLE <3% | — | — |

**Finding 7 (duck curve) is structural — not a discrete constraint; drives GKS MCC directly (see below).**

---

## Key Structural Signal — Finding 7 MODERATE-SEVERE (DEGRADED)

- NL trough estimate: **24,000-31,000 MW** (wide range; cannot specify without solar/wind data)
- Scenario A (Monday low-wind pattern persists): 21,000-25,000 MW → SEVERE (-$3.0 to -$5.0/MWh); probability ~35-40%
- Scenario B (partial wind recovery; Tuesday Jul 21 analog): 27,000-31,500 MW → MODERATE (-$0.5 to -$2.5/MWh); probability ~60-65%
- Central estimate: **E[GKS MCC HE09-12] = -$1.5 to -$4.0/MWh** (probability-weighted)
- Tuesday analog reference: Jul 21 (NL trough 31,174/30,260 MW → -$2.0 to -$3.2/MWh)
- Monday Jul 27 context: NL trough 21,706 MW EXTREME — if this week's pattern persists, range tilts SEVERE

---

## SOUTH_HOUSTON_IMPORT Detail

- YE NL ramp HE18→HE21 estimate: **+19,000 to +23,500 MW** (analog-based; no live data)
- Basis: Jul 27 Mon +22,134 MW (YE); Jul 21 Tue +21,841 MW (analog); Mon→Tue delta prior week = +1,556 MW
- Enverus ramp estimate (inferred): **+15,500 to +20,000 MW** (structural YE-Enverus gap ~3,000-3,500 MW at HE18)
- Confirmed binding floor: +17,935 MW (Jun 17) — estimated ramp above floor in most scenarios
- Confirmed non-binding reference: +14,861 MW (Jul 2) — estimated ramp well above
- Smartbidder P(DA>RT): UNVERIFIABLE (client_secret expired) — removes key probability calibration signal
- 1.8x right-tail rule: UNVERIFIABLE — Non-Spin DA absent
- ECRS: UNVERIFIABLE
- Finding 3 +2h shift: onset likely HE20
- Probability range widened to 28-48% (vs typical 35-52% for similar ramp levels) due to zero-data uncertainty

---

## Nodal MCC Snapshot — GKS_BESS_RN

| Window | E[MCC, $/MWh] | P50 / P90 | Driver |
|---|---|---|---|
| HE01-06 | -$0.5 to -$1.5 | -0.5 / -2.0 | Overnight wind carry-forward (5-day LOW pattern); mild West surplus |
| HE07-08 | $0 to -$0.5 | 0 / -0.5 | Transition; near-neutral |
| **HE09-12** | **-$1.5 to -$4.0** | **-2.0 / -4.5** | **Finding 7 MODERATE-SEVERE (DEGRADED) — PRIMARY CHARGE WINDOW (MEDIUM-LOW conviction)** |
| HE13-17 | -$0.5 to -$1.5 | -0.5 / -2.0 | Duck curve shoulder; solar near peak |
| HE17-18 | $0 to +$0.5 | 0 / +1.0 | Near-neutral; load peak approach |
| **HE19-22** | **+$1.5 to +$3.5 (uncond.)** | **0 / +$6.0** | **SOUTH_HOUSTON_IMPORT P=28-48%; E[MCC\|bind]=+$5 to +$12/MWh; analog-based; Finding 3 onset HE20** |
| HE23-24 | $0 to -$1.0 | 0 / -1.5 | WEST_TO_NORTH LOW carry-forward; overnight wind rebuild |

---

## Hub-Pair Basis — Top 3 Spreads

| Rank | Path | Window | E[basis, $/MWh] | Conviction |
|---|---|---|---|---|
| 1 | **HB_WEST vs HB_NORTH** | **HE09-12** | **-$2.0 to -$4.5** | MEDIUM direction; LOW magnitude (DEGRADED) |
| 2 | **HB_HOUSTON vs HB_NORTH** | **HE19-22** | **+$1.5 to +$3.5 uncond.; +$5 to +$12 cond.** | MEDIUM direction; LOW magnitude (DEGRADED) |
| 3 | **HB_SOUTH vs HB_NORTH** | **HE09-12** | **-$1.5 to -$3.5** | MEDIUM-LOW direction; LOW magnitude |

---

## Key Pending Settlements (relevant for calibration)

| Flowday | Call | Status | Action |
|---|---|---|---|
| Jul 26 (Sun) MED-HIGH 40-55% | T+2 DUE TODAY ~Jul 28 | Validation critical — first dual-source binding floor cycle | pnl-manager coordination; file addendum learnings/2026-07-26.md |
| Jul 25 (Sat) LOW-MED 22-30% | T+2 OVERDUE (due Jul 27) | Probable non-binding | File learnings/2026-07-25.md |
| Jul 20-22 (Mon/Tue/Wed) | OVERDUE (T+2 due Jul 22-24) | MEDIUM / MED-HIGH / MED-HIGH | Coordinate with pnl-manager |
| Jul 28 (Tue) MED-HIGH 28-48% | T+2 due ~Jul 30 | This forecast | File learnings/2026-07-28.md on receipt |

---

## Data Recovery Instructions

If Yes Energy rate limit clears before 10:00 CT (DAM cutoff):
1. Re-run `python shared/scripts/fetch_market_data.py` — recovered YE data is leakage-compliant
2. Any recovered NL trough and ramp readings would upgrade estimates to single-source level (±10 ppt, ±50% magnitude)
3. Notify downstream agents of upgraded estimates before DA bid deadline

If Smartbidder renewal is completed before 10:00 CT:
1. Smartbidder 4-pack would provide P(DA>RT) corroboration and Non-Spin DA for 1.8x rule
2. This is unlikely same-day; escalate client_secret renewal to Ascend rep immediately
