# Congestion Forecast — D+1 (2026-07-29)   [Stage 0 — provisional]

DATA_STATUS: YES_ENERGY=PROD | SMARTBIDDER=DEGRADED | CONGESTION_PROJECT_STAGE=0

**For downstream agent consumption** (bess-optimizer, dart-virtual-trader, crr-trader, reporter)
**Full report**: `reports/daily/congestion/2026-07-29.md`
**Issued**: 2026-07-28 07:30 CT | **Flowday**: Tuesday 2026-07-29 (WDPEAK HE07-22)
**Data**: YES_ENERGY PRODUCTION (1 file — 24-hour COPHSL/STWPF BIDCLOSE CSV) | SMARTBIDDER DEGRADED (client_secret expired) | Enverus ABSENT | AG2 ABSENT | Hub-pair LMP ABSENT (68th consecutive cycle, W3 BLOCKED)
**Leakage check**: PASS

---

## Downstream Weight Guidance

| Signal | Confidence | Action |
|---|---|---|
| SOUTH_HOUSTON_IMPORT HE19-22 (35-50%) | MEDIUM direction; MEDIUM-LOW magnitude | Apply MEDIUM weight — YE production data shows ramp 67 MW above Jul 1 binding anchor; consistent with Jul 21 Tuesday analog (called MED-HIGH 35-50%). Smartbidder DEGRADED removes P(DA>RT) and 1.8x right-tail corroboration. Enverus absent — wind at HE21 could be 3,741-4,626 MW higher than YE (primary downside scenario). |
| Finding 7 MILD HE10-11 (-$0.5 to -$1.5/MWh) | MEDIUM-HIGH direction; LOW magnitude | Apply LOW-MEDIUM weight — Update 2 MILD tier applies (NL trough 29,970 MW). Modest charge discount at GKS; substantially less than Jul 27 EXTREME (-$5 to -$6/MWh). Primary charge window HE10-11 only; HE09 and HE12+ are NEGLIGIBLE tier. |
| WEST_TO_NORTH HE22-24 (3-8%) | LOW | Monitoring only — GR_WEST structurally low (8,066-10,003 MW); no basis trade warranted |
| PANHANDLE / HOUSTON_SOUTH | NEGLIGIBLE | Disregard for trading decisions |

**SINGLE-SOURCE CYCLE — Apply LOW to MEDIUM weight (not HIGH). CI widened +/-10-12 ppt vs +/-8-10 ppt dual-source. Constraint-level ML model available Stage 2+.**

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[lambda\|binding] $/MWh | P50 / P90 / P99 |
|---|---|---|---|---|
| **SOUTH_HOUSTON_IMPORT** | **HE19-22 (onset HE20)** | **35-50%** | **$35-65** | **0 / $40 / $130** |
| WEST_TO_NORTH_345 | HE22-24 | **3-8%** | $15-25 | 0 / $15 / $50 |
| PANHANDLE_EXPORT_345 | — | **NEGLIGIBLE <2%** | — | — |
| HOUSTON_SOUTH_MIDDAY | — | **NEGLIGIBLE <2%** | — | — |

**Finding 7**: Not a discrete constraint — drives GKS MCC directly (see below).

---

## Key Structural Signal — Finding 7 MILD

- NL trough: **29,970 MW at HE10** (YE single-source)
- Update 2 tier: **MILD (29,000-32,000 MW)** — substantially shallower than Jul 27 EXTREME (21,706 MW)
- HE09 NL = 34,546 MW (NEGLIGIBLE tier, > 32,000 MW)
- HE10 NL = 29,970 MW (MILD tier)
- HE11 NL = 32,235 MW (borderline NEGLIGIBLE/MILD)
- HE12+ NL > 36,000 MW (NEGLIGIBLE tier)
- E[GKS MCC HE10-11]: **-$0.5 to -$1.5/MWh** (Update 2 calibration, learnings/2026-07-22.md)
- AG2 absent — cloud cover risk unquantified; trough could shift +/-3,000-5,000 MW (each tail ~15-20% probability)

---

## SOUTH_HOUSTON_IMPORT Detail

- NL ramp HE18 to HE21: **+21,985 MW** (YE single-source)
  - 67 MW above Jul 1 confirmed binding anchor (+21,918 MW)
  - 4,050 MW above confirmed binding floor (+17,935 MW, Jun 17)
  - 144 MW above Jul 21 Tuesday analog (+21,841 MW, called MED-HIGH 35-50%)
- Tuesday WDPEAK — no weekend discount; hot July profile (load peak 87,210 MW HE18)
- Finding 3 +2h shift: onset likely HE20; call window is HE19-22
- Smartbidder DEGRADED: P(DA>RT) UNVERIFIABLE; 1.8x right-tail rule UNVERIFIABLE; Non-Spin DA ABSENT
- Enverus ABSENT: YE-Enverus HE21 wind gap historically 3,741-4,626 MW — if Enverus wind higher, effective ramp could drop to +17,360-18,244 MW (near/below binding floor — primary downside scenario)
- **Net: MEDIUM-HIGH 35-50% (single-source; CI widened vs dual-source days)**
- E[MCC|binding]: +$5 to +$12/MWh; unconditional E[MCC HE19-22]: +$1.5 to +$3.5/MWh

---

## Nodal MCC Snapshot — GKS_BESS_RN

| Window | E[MCC, $/MWh] | P50 / P90 | Driver |
|---|---|---|---|
| HE01-06 | -$0.3 to -$1.0 | -0.3 / -1.5 | Overnight wind; GR_WEST 8,502-10,933 MW; mild surplus |
| HE07-08 | $0 to -$0.3 | 0 / -0.5 | Transition; near-neutral |
| HE09 | -$0 to -$0.5 | 0 / -0.5 | NEGLIGIBLE tier (NL 34,546 MW > 32,000 MW); pre-trough |
| **HE10-11** | **-$0.5 to -$1.5** | **-0.8 / -2.0** | **Finding 7 MILD — primary duck curve charge window (GKS charge discount)** |
| HE12-16 | -$0.1 to -$0.5 | -0.1 / -0.8 | Duck curve shoulder; near-neutral declining |
| HE17-18 | $0 to +$0.2 | 0 / +0.3 | Near-neutral; approaching load ramp |
| **HE19-22** | **+$1.5 to +$3.5 (uncond.)** | **0 / +$5.0** | **SOUTH_HOUSTON_IMPORT P=35-50%; E[MCC\|bind]=+$5 to +$12/MWh; Finding 3 onset HE20** |
| HE23-24 | $0 to -$0.3 | 0 / -0.8 | WEST_TO_NORTH NEGLIGIBLE; mild overnight; GR_WEST 9,260-10,003 MW |

---

## Hub-Pair Basis — Top 3 Paths

| Rank | Path | Window | E[basis, $/MWh] | Conviction |
|---|---|---|---|---|
| 1 | **HB_HOUSTON vs HB_NORTH** | **HE19-22** | **+$1.5 to +$3.5 uncond.; +$5 to +$12 cond.** | MEDIUM direction; LOW-MEDIUM magnitude (YE production; single-source; Smartbidder DEGRADED) |
| 2 | **HB_WEST vs HB_NORTH** | **HE10-11** | **-$0.5 to -$1.5** | LOW-MEDIUM direction; LOW magnitude (MILD duck curve; modest basis) |
| 3 | HB_SOUTH vs HB_NORTH | HE10-11 | -$0.3 to -$1.0 | LOW conviction (spillover from Finding 7 MILD) |

---

## Key Risks for Downstream Agents

1. **Right-tail unquantified** (Smartbidder DEGRADED): P99 shadow price unbounded. Prior binding events at similar ramp levels produced $2,046-$2,222/MWh DA prices. bess-optimizer should build in margin for RT spike scenario.

2. **Primary downside — wind at HE21 higher than YE**: If Enverus gap applies, effective ramp = +17,360-18,244 MW. At lower end, below binding floor — SOUTH_HOUSTON_IMPORT probability drops to LOW 8-15%. dart-virtual-trader should NOT over-allocate to HB_HOUSTON vs HB_NORTH long given this scenario has approximately 25-30% probability.

3. **Primary upside — wind at HE21 lower than YE**: If realized wind at HE21 is 2,000-5,000 MW below forecast, effective ramp rises to +23,985-26,985 MW — probability escalates to HIGH 50-65%. Monitor intra-day wind actuals at HE19-20.

4. **Finding 7 cloud-cover wildcard** (AG2 absent): GKS midday charge economics could be better (MODERATE: -$0.5 to -$2.5/MWh) or worse (NEGLIGIBLE: -$0 to -$0.5/MWh) than central estimate.

---

## Comparison — Prior Day (Jul 28 Forecast vs Today)

| Dimension | Jul 28 D+1 (issued Jul 27 — zero-data cycle) | Jul 29 D+1 (today — YE production) |
|---|---|---|
| Data quality | ZERO external sources (FIRST zero-data cycle in Stage 0 history) | Single-source YE production — significant improvement |
| NL trough | 24,000-31,000 MW wide range (analog estimate) | 29,970 MW (YE confirmed single-source) |
| NL ramp HE18-21 | +19,000-23,500 MW wide range (analog) | +21,985 MW (YE confirmed single-source) |
| SOUTH_HOUSTON_IMPORT P | 28-48% (CI widened for zero-data) | 35-50% (CI tightened with YE production) |
| Finding 7 tier | MODERATE-SEVERE (estimated) | MILD (29,970 MW confirmed YE) |
| Conviction level | MINIMUM (zero-data) | LOW to MEDIUM (single-source) |

---

## Data Recovery Instructions (Smartbidder)

Smartbidder client_secret renewal (Ascend rep) required — non-transient failure. Two consecutive cycles DEGRADED.

If renewal completes before 10:00 CT DAM cutoff:
1. Check `Smartbidder/Energy_Price_Forecasts` file for DA energy at HE19-22
2. If DA energy at HE20-21 > $60/MWh: upgrade SOUTH_HOUSTON_IMPORT toward HIGH 45-60%
3. Check `Smartbidder/DA_Ancillary_Prices` for Non-Spin DA at HE21
4. If Non-Spin DA HE21 > $12.45/MWh: activate 1.8x right-tail rule — P99 may reach $2,000+/MWh
5. Notify bess-optimizer and dart-virtual-trader before 09:30 CT for DA bid adjustment

**All outputs Stage 0 provisional. Constraint-level ML model available Stage 2+.**

---

**Filed by**: congestion-analyst | Stage 0 provisional
**History**: `memory/congestion-analyst/history/2026-07-29.md`
**Settlement follow-up**: `memory/congestion-analyst/learnings/2026-07-29.md` (file T+2 ~Jul 31 when Tenaska data arrives)
