# Congestion Forecast — D+1 (2026-07-31)   [Stage 0 — provisional]

DATA_STATUS: YES_ENERGY=PROD | SMARTBIDDER=DEGRADED | CONGESTION_PROJECT_STAGE=0

**For downstream agent consumption** (bess-optimizer, dart-virtual-trader, crr-trader, reporter)
**Full report**: `reports/daily/congestion/2026-07-31.md`
**Issued**: 2026-07-30 07:30 CT | **Flowday**: Thursday 2026-07-31 (WDPEAK HE07-22)
**Data**: YES_ENERGY PRODUCTION (1 file — 24-hour COPHSL/STWPF BIDCLOSE CSV) | SMARTBIDDER DEGRADED (client_secret expired, 5th consecutive cycle) | Enverus ABSENT | AG2 ABSENT | Hub-pair LMP ABSENT (70th consecutive cycle, W3 BLOCKED)
**Leakage check**: PASS

---

## Downstream Weight Guidance

| Signal | Confidence | Action |
|---|---|---|
| Finding 7 SEVERE HE09-11 (-$3.0 to -$5.0/MWh at HE10) | HIGH direction; MEDIUM-HIGH magnitude | Apply MEDIUM-HIGH weight — NL trough 23,784 MW (YE single-source confirmed); SEVERE tier per Update 2 calibration (learnings/2026-07-22.md). Solar 26,431 MW at HE10 rising to 30,472 MW peak at HE13. Even 20% cloud-cover haircut shifts trough only to ~27,800 MW (MODERATE tier). Primary midday charge window for bess-optimizer: HE09-11, heaviest at HE10. |
| SOUTH_HOUSTON_IMPORT HE19-22 (35-52%) | MEDIUM direction; LOW-MEDIUM magnitude | Apply MEDIUM weight — YE ramp +20,431 MW; 2,496 MW above confirmed binding floor (+17,935 MW Jun 17); comparable to Jul 22 analog (+19,170 MW, called MED-HIGH 42-58%). Single-source; Smartbidder DEGRADED removes P(DA>RT) corroboration. Enverus absent — wind at HE21 could be 3,741-4,626 MW higher (effective ramp drops to +15,805-16,690 MW, BELOW binding floor — primary downside, ~25-30% probability). Do NOT over-allocate to HB_HOUSTON vs HB_NORTH long without Smartbidder corroboration. |
| HB_SOUTH vs HB_NORTH HE09-11 | MEDIUM-HIGH direction; MEDIUM magnitude | Highest-conviction hub-pair signal today. crr-trader: favorable for SOUTH-to-NORTH path valuation. bess-optimizer: use SEVERE MCC discount at HE10 in DA charge bid. |
| WEST_TO_NORTH all hours | NEGLIGIBLE | Structural — GR_WEST all-day below 12,747 MW; evening 4,956-7,739 MW far below threshold. No action. |
| PANHANDLE / HOUSTON_SOUTH | NEGLIGIBLE | Disregard for trading decisions. |

**DUAL-SIGNAL DAY — SEVERE duck curve is higher conviction than evening constraint (single-source, wind gap risk). Apply MEDIUM-HIGH weight to HE09-11 midday charge signal; MEDIUM weight to HE19-22 evening constraint. Constraint-level ML model available Stage 2+.**

**Data recovery**: Smartbidder client_secret renewal (Ascend rep) required — 5th consecutive DEGRADED cycle. If renewal completes before 10:00 CT DAM cutoff: check DA energy HE19-22 (if >$60/MWh, upgrade SOUTH_HOUSTON_IMPORT); check Non-Spin DA HE21 (if >$12.45/MWh, activate 1.8x right-tail rule). Notify bess-optimizer and dart-virtual-trader before 09:30 CT.

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[lambda\|binding] $/MWh | P50 / P90 / P99 |
|---|---|---|---|---|
| **SOUTH_HOUSTON_IMPORT** | **HE19-22 (onset HE20)** | **35-52%** | **$35-65** | **0 / $40 / $130** |
| WEST_TO_NORTH_345 | all hours | **NEGLIGIBLE <2%** | — | — |
| PANHANDLE_EXPORT_345 | — | **NEGLIGIBLE <2%** | — | — |
| HOUSTON_SOUTH_MIDDAY | — | **NEGLIGIBLE <3%** | — | — |

**Finding 7**: Not a discrete constraint — drives GKS MCC directly. SEVERE classification HE10 (NL 23,784 MW).

---

## Key Structural Signal — Finding 7 SEVERE

- NL trough: **23,784 MW at HE10** (YE single-source; COPHSL_BIDCLOSE)
- Update 2 tier: **SEVERE (22,000-26,000 MW)** — E[GKS MCC HE10] = **-$3.0 to -$5.0/MWh**
- Third-deepest in Stage 0 series (Jul 9: 18,030 MW; Jul 27 WDPEAK: 21,706 MW); deepest Thursday WDPEAK on record
- Solar at HE10: 26,431 MW; solar peak 30,472 MW HE13 — strong, well-distributed solar profile
- AG2 absent — cloud-cover risk unquantified; SEVERE tier is robust to moderate cloud cover
- Window by Update 2 tier:
  - HE09: NL 28,786 MW → MODERATE (-$0.5 to -$2.5/MWh)
  - HE10: NL 23,784 MW → **SEVERE (-$3.0 to -$5.0/MWh)** — primary trough
  - HE11: NL 26,913 MW → MODERATE-SEVERE (-$2.0 to -$4.0/MWh)
  - HE12+: NL 32,627 MW+ → NEGLIGIBLE

---

## SOUTH_HOUSTON_IMPORT Detail

- NL ramp HE18 to HE21: **+20,431 MW** (YE; NL HE18=50,278 MW → HE21=70,709 MW)
  - 2,496 MW above confirmed binding floor (+17,935 MW Jun 17)
  - 1,487 MW BELOW Jul 1 confirmed-binding anchor (+21,918 MW)
  - Solar fade HE18→HE21: −26,269 MW (solar 26,829 → 560 MW) — primary ramp driver
- Thursday WDPEAK; load peak 92,196 MW HE17 (potential new Stage 0 series record)
- Finding 3 +2h shift: onset HE20; call window HE19-22
- Smartbidder DEGRADED: P(DA>RT) UNVERIFIABLE; 1.8x right-tail UNVERIFIABLE
- Enverus ABSENT: YE-Enverus HE21 wind gap historically 3,741-4,626 MW — if Enverus wind higher, effective ramp drops to +15,805-16,690 MW (BELOW binding floor — primary downside; ~25-30% probability)
- **Net: MEDIUM-HIGH 35-52% (single-source; CI ±10-12 ppt)**
- E[MCC|binding]: +$5 to +$12/MWh; unconditional E[MCC HE19-22]: **+$1.5 to +$3.5/MWh**

---

## Nodal MCC Snapshot — GKS_BESS_RN

| Window | E[MCC, $/MWh] | P50 / P90 | Driver |
|---|---|---|---|
| HE01-06 | -$0.5 to -$1.5 | -0.5 / -2.0 | Overnight wind; GR_WEST 11,796-12,747 MW; mild surplus |
| HE07-08 | $0 to -$0.5 | 0 / -0.8 | Transition; solar ramp beginning |
| **HE09** | **-$0.5 to -$2.5** | **-1.0 / -3.0** | **Finding 7 MODERATE onset; NL 28,786 MW** |
| **HE10** | **-$3.0 to -$5.0** | **-3.5 / -5.5** | **Finding 7 SEVERE — primary trough; NL 23,784 MW; solar 26,431 MW** |
| **HE11** | **-$2.0 to -$4.0** | **-2.5 / -4.5** | **Finding 7 MODERATE-SEVERE; NL 26,913 MW** |
| HE12-16 | -$0 to -$0.5 | 0 / -0.8 | NL recovery NEGLIGIBLE tier (32,627-47,718 MW) |
| HE17-18 | $0 to +$0.2 | 0 / +0.3 | Near-neutral; load peak approaching; transition to evening ramp |
| **HE19-22** | **+$1.5 to +$3.5 (uncond.)** | **0 / +$5.0** | **SOUTH_HOUSTON_IMPORT P=35-52%; E[MCC\|bind]=+$5 to +$12/MWh; onset HE20** |
| HE23-24 | $0 to -$0.3 | 0 / -0.5 | WEST_TO_NORTH NEGLIGIBLE; GR_WEST 7,347-7,739 MW |

---

## Hub-Pair Basis — Top 3 Paths

| Rank | Path | Window | E[basis, $/MWh] | Conviction |
|---|---|---|---|---|
| 1 | **HB_SOUTH vs HB_NORTH** | **HE09-11** | **-$1.0 to -$3.0 (peak HE10)** | MEDIUM-HIGH direction; MEDIUM magnitude (SEVERE duck curve; high solar; AG2 absent but robust) |
| 2 | **HB_HOUSTON vs HB_NORTH** | **HE19-22** | **+$1.5 to +$3.5 uncond.; +$5 to +$12 cond.** | MEDIUM direction; LOW-MEDIUM magnitude (single-source; Smartbidder DEGRADED; onset HE20; Enverus wind gap downside) |
| 3 | HB_WEST vs HB_NORTH | HE09-11 | -$0.5 to -$2.0 | LOW-MEDIUM direction; LOW magnitude (solar suppression spillover; West wind already daytime-low) |

---

## Key Risks for Downstream Agents

1. **Primary downside — Enverus wind gap at HE21**: If realized wind is 3,741-4,626 MW above YE (11,806 MW → 15,547-16,432 MW total ERCOT), effective NL ramp drops to +15,805-16,690 MW — BELOW binding floor. SOUTH_HOUSTON_IMPORT probability drops to NEGLIGIBLE-LOW 5-10%. Probability: ~25-30%. dart-virtual-trader should NOT over-allocate to HB_HOUSTON vs HB_NORTH long on this basis alone.

2. **Right-tail unquantified (Smartbidder DEGRADED, 5th cycle)**: P99 unbounded without Non-Spin DA. Prior binding events at similar ramp levels: $2,046-$2,222/MWh DA (Jul 1). bess-optimizer: maintain RT spike margin at HE20-22.

3. **Finding 7 cloud-cover scenario (AG2 absent; ~20-25% probability)**: 15-20% solar reduction shifts HE10 trough to ~27,800-29,000 MW (MODERATE tier; -$0.5 to -$2.5/MWh). Charge discount remains significant; execution impact minor.

4. **Dual-signal execution risk**: SEVERE duck curve at HE09-11 AND evening binding at HE19-22. bess-optimizer must verify SOC at HE18 allows full discharge capacity at HE20-22 without sacrificing midday charge opportunity.

5. **Load realization risk**: If load at HE21 misses by 2,000 MW, ramp drops to +18,431 MW — still above binding floor but reduced conviction. Each 1,000 MW load miss reduces ramp by ~1,000 MW.

---

**Filed by**: congestion-analyst | Stage 0 provisional
**Full report**: `reports/daily/congestion/2026-07-31.md`
**History**: `memory/congestion-analyst/history/2026-07-31.md`
**Settlement follow-up**: `memory/congestion-analyst/learnings/2026-07-31.md` (file T+2 ~2026-08-02 when Tenaska data arrives)
