# Congestion Forecast — D+1 (2026-08-01)   [Stage 0 — provisional]

DATA_STATUS: YES_ENERGY=FAILED | SMARTBIDDER=FAILED (6th+ cycle) | ENVERUS=ABSENT | AG2=ABSENT | HUB_PAIR_LMP=ABSENT (71st cycle) | CONGESTION_PROJECT_STAGE=0

**For downstream agent consumption** (bess-optimizer, dart-virtual-trader, crr-trader, reporter)
**Full report**: `reports/daily/congestion/2026-08-01.md`
**Issued**: 2026-07-31 07:30 CT | **Flowday**: Saturday 2026-08-01 (WEEKEND — NOT WDPEAK)
**Data**: ZERO external sources — pattern inference only from 2026-07-27 through 2026-07-31 series + Saturday 2026-07-25 precedent
**Leakage check**: PASS

---

## DATA_STATUS: DEGRADED

**This is a zero-data cycle. ALL figures are pattern-based. Apply MINIMUM weight to all signals. Do NOT override energy price or AS position decisions based on this report alone.**

Zero live data for flowday. Both Yes Energy (rate-limited) and Smartbidder (client_secret expired, 6th cycle) failed. No solar, wind, load, or net load forecast available for 2026-08-01.

---

## Downstream Weight Guidance

| Signal | Weight | Action |
|---|---|---|
| Finding 7 duck curve DIRECTION (HE09-11) | MEDIUM | Charge window signal structurally valid — Saturday load discount deepens duck curve vs any weekday this week; direction high-conviction; DO NOT use specific MCC magnitude numbers |
| SOUTH_HOUSTON_IMPORT HE19-22 (18-30%) | LOW | Saturday discount + zero data makes this signal near-uninformative; CI ±15-20 ppt; Jul 25 Sat precedent was non-binding; do not trade on this alone |
| WEST_TO_NORTH all hours | NEGLIGIBLE | Structural pattern; disregard |
| Hub-pair basis HB_SOUTH/HB_WEST vs HB_NORTH HE09-11 | VERY LOW | Direction plausible; magnitude unverifiable without any data |

**MINIMUM WEIGHT TO ALL SIGNALS. Zero-data cycle.**

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[lambda\|binding] $/MWh | P50 / P90 / P99 |
|---|---|---|---|---|
| **SOUTH_HOUSTON_IMPORT** | **HE19-22 (onset HE20-21)** | **LOW-MEDIUM 18-30%** | **$35-65 (historical range; not data-supported this cycle)** | **0 / $30 / $110** |
| WEST_TO_NORTH_345 | all hours | NEGLIGIBLE <3% | — | — |
| PANHANDLE_EXPORT_345 | — | NEGLIGIBLE <2% | — | — |
| HOUSTON_SOUTH_MIDDAY | — | NEGLIGIBLE <2% | — | — |

**Finding 7 Saturday**: Direction SEVERE-to-EXTREME (Saturday load discount deepens duck curve vs Thursday 23,784 MW). Tier and magnitude UNVERIFIABLE without live data.

---

## Key Structural Signal — Finding 7 Saturday Duck Curve

- **Direction**: SEVERE-to-EXTREME — HIGH conviction (structural: Saturday load -8-12% vs weekday; similar solar; heatwave day 5)
- **NL trough estimate**: WIDE RANGE 16,000-24,000 MW — NOT a usable precise figure; CI spans 8,000 MW
- **Thursday 7/31 reference**: NL trough HE10 = 23,784 MW (SEVERE); Saturday load discount at HE10 ~5,000-8,000 MW → Saturday range could reach EXTREME (<22,000 MW)
- **E[GKS MCC HE09-11]**: Pattern range -$3.0 to -$6.0+/MWh (SEVERE to EXTREME); VERY LOW precision; do not use as a specific charge bid input
- **bess-optimizer**: Treat HE09-12 as primary DA charge window. Direction is reliable; magnitude is not.

---

## SOUTH_HOUSTON_IMPORT Saturday Detail

- **NL ramp HE18-21**: UNESTIMABLE without live data. Solar fade ~26,000 MW (pattern-based) drives ramp regardless of day-of-week; however, absolute NL at HE21 is ~8,000 MW lower on Saturday than Thursday (70,709 MW Thursday → ~62,000-63,000 MW Saturday estimated)
- **Saturday precedent (Jul 25)**: LOW-MEDIUM 22-30% called; non-binding (RT $37-40/MWh)
- **Heat soak risk**: Day-5 heatwave may elevate Saturday load above typical weekend discount; if load 85,000-87,000 MW peak, upgrade toward MEDIUM 28-40%
- **Net call**: LOW-MEDIUM 18-30% (CI ±15-20 ppt; central 24%)
- **Unconditional E[MCC HE19-22]**: +$0.5 to +$2.5/MWh (probability-weighted; LOW confidence)

---

## Nodal MCC Snapshot — GKS_BESS_RN (PATTERN-BASED ONLY)

| Window | E[MCC, $/MWh] | P50 / P90 | Conviction |
|---|---|---|---|
| HE01-06 | -$0.5 to -$2.0 | -0.8 / -2.5 | LOW (pattern) |
| HE07-08 | $0 to -$0.5 | 0 / -0.8 | LOW |
| **HE09-11** | **-$3.0 to -$6.0+ (SEVERE-EXTREME direction)** | **-4.0 / -7.0** | DIRECTION: MEDIUM-HIGH; MAGNITUDE: VERY LOW |
| HE12-14 | -$0.5 to -$2.0 | -0.5 / -3.0 | LOW |
| HE15-18 | $0 to -$0.5 | 0 / -0.8 | NEGLIGIBLE |
| **HE19-22** | **+$0.5 to +$2.5 (uncond.)** | **0 / +$3.5** | LOW (Saturday discount; zero data) |
| HE23-24 | $0 to -$0.5 | 0 / -0.8 | NEGLIGIBLE |

---

## Hub-Pair Basis (PATTERN-BASED ONLY; VERY LOW conviction)

| Rank | Path | Window | E[basis, $/MWh] | Conviction |
|---|---|---|---|---|
| 1 | HB_SOUTH vs HB_NORTH | HE09-11 | -$3.0 to -$6.0+ | DIRECTION: MEDIUM-HIGH; MAGNITUDE: VERY LOW |
| 2 | HB_WEST vs HB_NORTH | HE09-11 | -$2.0 to -$5.0 | DIRECTION: MEDIUM; MAGNITUDE: VERY LOW |
| 3 | HB_HOUSTON vs HB_NORTH | HE19-22 | +$0.5 to +$2.5 uncond. | DIRECTION: LOW (Saturday discount) |

---

## Key Risks

1. **Duck curve deeper than EXTREME possible**: If Saturday load -8,000 MW at HE10 vs Thursday (23,784 MW), trough could reach 15,000-18,000 MW — well into EXTREME territory. bess-optimizer: HE09-12 charge window is HIGH priority regardless.

2. **Right-tail unquantified** (Smartbidder FAILED, 6th cycle): P99 entirely unbounded. If SOUTH_HOUSTON_IMPORT binds despite Saturday discount, shadow price could reach $130-$2,000+/MWh per prior binding event history.

3. **Data recovery — highest priority**: Retry `python shared/scripts/fetch_market_data.py` before 09:00 CT. If YE data recovered before DAM cutoff (10:00 CT), issue revised forecast immediately. Any recovered data is leakage-compliant.

4. **Smartbidder client_secret renewal**: URGENT — 6th consecutive failed cycle. Ascend rep contact required before Monday 2026-08-03.

---

**Filed by**: congestion-analyst | Stage 0 provisional | DATA_STATUS: DEGRADED
**Full report**: `reports/daily/congestion/2026-08-01.md`
**Settlement follow-up**: `memory/congestion-analyst/learnings/2026-08-01.md` (~2026-08-03)
