# Congestion Outlook — D+1 (2026-08-02)   [Stage 0 — provisional]

**DATA_STATUS**: YES_ENERGY PRODUCTION (1 file) | SMARTBIDDER FAILED (client_secret expired, 7th consecutive cycle) | ENVERUS ABSENT | AG2 ABSENT | HUB_PAIR_LMP ABSENT (72nd consecutive cycle)

**Issued**: 2026-08-01 07:30 CT
**Flowday**: Sunday 2026-08-02 (WEPEAK HE07-22; OFFPEAK HE01-06, HE23-24)
**Data vintage**: YES_ENERGY bidclose single-source (PRODUCTION). No Enverus, Smartbidder, or AG2 cross-validation available.
**Leakage check**: PASS — only YE bidclose (published pre-DAM cutoff) used; no forward-looking settlement or RT data.

---

## Headline

LOW-ACTIVITY Sunday. NL trough 32,360 MW at HE10 — NEGLIGIBLE duck curve (360 MW above the 32,000 MW NEGLIGIBLE threshold). NL ramp HE18→HE21 = +19,372 MW — above binding floor (+17,935 MW) by 1,437 MW, but well below the Jul 1 confirmed binding anchor (+21,918 MW). SOUTH_HOUSTON_IMPORT call: LOW-MEDIUM 18-28%. All other tracked constraints NEGLIGIBLE. Significant step-down from the July 27-31 WDPEAK heat wave series. Heat soak (day-6 of extended heat wave) keeps Sunday load elevated (peak 88,927 MW at HE18 — above Tue Jul 29 weekday peak 87,210 MW), which moderates but does not eliminate the weekend binding discount.

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[lambda\|binding] $/MWh | P50 / P90 / P99 | Note |
|---|---|---|---|---|---|
| **SOUTH_HOUSTON_IMPORT** | **HE19-22 (onset HE20-21)** | **LOW-MEDIUM 18-28%** | **$30-55** | **$0 / $30 / $100** | NL ramp +19,372 MW; 1,437 MW above floor; 2,546 MW below anchor; Sunday heat-soak; low cap-out 7,374 MW; no Enverus cross-validation; Smartbidder FAILED 7th cycle |
| WEST_TO_NORTH_345 | all hours | NEGLIGIBLE <2% | — | — | GR_WEST max 8,265 MW at HE24 — 6,735 MW below 15,000 MW binding threshold; structural summer low West wind |
| PANHANDLE_EXPORT_345 | — | NEGLIGIBLE <1% | — | — | GR_WEST HE01-06 max 2,728 MW — 12,272 MW below 15,000 MW threshold |
| HOUSTON_SOUTH_MIDDAY | — | NEGLIGIBLE <2% | — | — | Cap-out max 7,994 MW — 2,006 MW below 10,000 MW dual-trigger; cap-out HE19-22 = 7,374 MW |

**Finding 7 (Duck Curve)**: NEGLIGIBLE — borderline. NL trough 32,360 MW at HE10 is 360 MW above the 32,000 MW Update 2 NEGLIGIBLE threshold. Classification is NEGLIGIBLE with a 15-20% probability tail of crossing into MILD tier (if wind is 500-1,000 MW below forecast). See below.

---

## Finding 7 — Duck Curve Analysis

**Classification**: NEGLIGIBLE (360 MW margin)

| Hour | NL (MW) | Solar (MW) | GR_WEST (MW) | Classification |
|---|---|---|---|---|
| HE09 | 37,231 | 18,103 | 658 | NEGLIGIBLE (above 32,000 MW) |
| **HE10** | **32,360** | **27,074** | **353** | **NEGLIGIBLE — borderline (360 MW above threshold)** |
| HE11 | 34,301 | 29,853 | 306 | NEGLIGIBLE |
| HE12 | 38,093 | 30,963 | 269 | NEGLIGIBLE |

**Update 2 tier reference**:
- EXTREME: < 22,000 MW → E[GKS MCC] = -$5.0 to -$6.0+/MWh
- SEVERE: 22,000-26,000 MW → E[GKS MCC] = -$3.0 to -$5.0/MWh
- MODERATE: 26,000-29,000 MW → E[GKS MCC] = -$0.5 to -$2.5/MWh
- MILD: 29,000-32,000 MW → E[GKS MCC] = -$0.5 to -$1.5/MWh
- NEGLIGIBLE: > 32,000 MW → E[GKS MCC] = $0 to -$0.3/MWh

**E[GKS MCC HE09-12]**: $0 to -$0.2/MWh (NEGLIGIBLE tier). Not actionable for bess-optimizer charge bid adjustment. If wind drops 360+ MW below forecast, trough crosses into MILD territory and E[MCC] could reach -$0.3 to -$0.8/MWh.

Heat wave trough series context (shallowest to deepest):
- Aug 2 Sun: 32,360 MW — NEGLIGIBLE (this forecast)
- Aug 1 Sat: est. 16,000-24,000 MW (zero-data) — SEVERE-EXTREME (pattern, unconfirmed)
- Jul 31 Thu: 23,784 MW — SEVERE
- Jul 29 Tue: 29,970 MW — MILD
- Jul 27 Mon: 21,706 MW — EXTREME

---

## SOUTH_HOUSTON_IMPORT — Detail

**NL Ramp HE18→HE21**: **+19,372 MW**

| Hour | NL (MW) | Solar (MW) | Load (MW) |
|---|---|---|---|
| HE18 | 53,348 | 28,879 | 88,927 |
| HE19 | 57,075 | 22,578 | 87,669 |
| HE20 | 68,317 | 8,987 | 84,415 |
| HE21 | 72,720 | 539 | 81,269 |

- Above binding floor (+17,935 MW Jun 17): +1,437 MW
- Below confirmed binding anchor (+21,918 MW Jul 1): -2,546 MW
- Sunday heat-soak load: 88,927 MW HE18 exceeds Tue Jul 29 weekday peak — weekend discount reduced to -5 ppt
- Low cap-out (7,374 MW) vs Jun 21 Sunday binding event (12,934 MW) → less system stress → -2 to -3 ppt
- **P(binding) call: LOW-MEDIUM 18-28% (central 23%)**

**Primary downside** (Enverus gap risk, ~35-45% probability): Historical YE-Enverus HE21 gap of 3,741-4,626 MW would push effective ramp to 14,746-15,631 MW → below binding floor → non-binding.

**GKS MCC HE19-22 unconditional**: +$0.5 to +$2.5/MWh

---

## Nodal MCC Snapshot (PTDF projection)

Stage 0 heuristic. No hub-pair LMP validation (72nd consecutive absent cycle).

| Node | Window | E[MCC, $/MWh] | P50 / P90 | Driver |
|---|---|---|---|---|
| GKS_BESS_RN | HE09-11 | $0 to -$0.2 | 0 / -0.3 | Finding 7 NEGLIGIBLE; duck curve shallow |
| GKS_BESS_RN | HE19-22 | +$0.5 to +$2.5 | 0 / +$3.0 | SOUTH_HOUSTON_IMPORT P=18-28% |
| HB_BUSAVG | HE09-11 | $0 to -$0.1 | 0 / -0.2 | NEGLIGIBLE duck curve |
| LZ_HOUSTON | HE19-22 | +$0.5 to +$2.0 | 0 / +$2.5 | SOUTH_HOUSTON_IMPORT conditional |

---

## Hub-Pair Basis View

| Path | Window | E[basis, $/MWh] | Comment |
|---|---|---|---|
| HB_HOUSTON vs HB_NORTH | HE19-22 | +$0.5 to +$2.5 uncond.; +$5 to +$12 cond. | Direction LOW-MEDIUM; primary Sunday signal; Enverus gap is key downside |
| HB_WEST vs HB_NORTH | HE09-11 | $0 to -$0.2 | NEGLIGIBLE; no West wind surplus; GR_WEST < 1,000 MW daytime |
| HB_SOUTH vs HB_NORTH | HE09-11 | $0 to -$0.2 | Duck curve too shallow for material south-north differential |

---

## Risks

1. **YE-Enverus ramp gap (~35-45% downside probability)**: If historical 3,741-4,626 MW Enverus gap applies at HE21, effective ramp drops to 14,746-15,631 MW — below binding floor → SOUTH_HOUSTON_IMPORT non-binding. Primary uncertainty for this cycle.

2. **Duck curve wind tail (15-20% probability)**: GR_WEST HE10 = 353 MW forecast. A 500-1,000 MW drop below forecast pushes NL trough below 32,000 MW into MILD territory; E[MCC HE10] could reach -$0.5 to -$1.5/MWh if realized.

3. **Heat soak load upside**: If Sunday load is 1,000-2,000 MW above YE forecast due to day-6+ thermal mass accumulation, binding probability rises toward MEDIUM 25-35%.

4. **Smartbidder FAILED (7th consecutive — CRITICAL)**: Right-tail rule UNVERIFIABLE. P99 shadow price unbounded. Ascend rep contact for client_secret renewal is highest-priority operational action for Monday 2026-08-04. Every remaining day without Smartbidder costs quantifiable right-tail information during an active heat wave.

5. **Settlement queue backlog**: Jul 31 T+2 nominally due today; Jul 30 T+2 overdue 1 day. Both require Tenaska settlement data not yet received. Binding validation for the full Jul 27-31 WDPEAK series remains open.

---

## Downstream Weight Guidance

| Signal | Weight for bess-optimizer / dart-virtual-trader | Rationale |
|---|---|---|
| SOUTH_HOUSTON_IMPORT HE19-22 | LOW-MEDIUM | Above binding floor; heat soak; but Sunday discount + Enverus gap risk + no Smartbidder = LOW-MEDIUM confidence. Do not override primary strategy. |
| Finding 7 HE09-11 | NEGLIGIBLE to LOW | Trough 360 MW above threshold; treat HE09-11 as standard charge window with no special MCC adjustment unless wind drops 500+ MW below forecast. |
| WEST_TO_NORTH, PANHANDLE, HOUSTON_SOUTH | NEGLIGIBLE | Structural; all far from binding thresholds. Disregard. |
| Hub-pair basis | LOW | No cross-validation sources; direction signal only. |

---

**Filed by**: congestion-analyst | Stage 0 — provisional | Single-source YES_ENERGY
**Full report**: `reports/daily/congestion/2026-08-02.md`
**Shared copy**: `shared/data/forecasts/congestion/2026-08-02.md`
**History archive**: `memory/congestion-analyst/history/2026-08-02.md`
