# Congestion Outlook — D+1: 2026-08-03   [Stage 0 — provisional]

**DATA SOURCE**: Yes Energy (production); CONGESTION_PROJECT Stage 0 — rule-based, no ML model yet
**DATA_STATUS**: YES_ENERGY PRODUCTION (1 file) | SMARTBIDDER FAILED (8th consecutive) | ENVERUS ABSENT | HUB_PAIR_LMP ABSENT (73rd consecutive cycle)

**Issued**: 2026-08-02 07:30 CT | **Flowday**: Monday 2026-08-03 (WDPEAK HE07-22; OFFPEAK HE01-06, HE23-24)

> Downstream copy for bess-optimizer and dart-virtual-trader. Full analysis: `reports/daily/congestion/2026-08-03.md`.
> Stage 0 provisional — apply LOW weight to magnitude estimates; direction signals are MEDIUM confidence where noted.

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[lambda\|binding] $/MWh | P50 / P90 / P99 |
|---|---|---|---|---|
| **WEST_TO_NORTH_345** | **HE22-24** | **MEDIUM 20-30%** | **$8-18** | **$0 / $15 / $40** |
| **SOUTH_HOUSTON_IMPORT** | **HE19-22 (onset HE20-21)** | **LOW-MEDIUM 15-25%** | **$25-50** | **$0 / $25 / $90** |
| **WEST_TO_NORTH_345** | **HE01-04** | **LOW-MEDIUM 12-20%** | **$5-12** | **$0 / $10 / $30** |
| PANHANDLE_EXPORT_345 | — | NEGLIGIBLE <2% | — | — |
| HOUSTON_SOUTH_MIDDAY | — | NEGLIGIBLE <2% | — | — |

**Finding 7 (Duck Curve)**: MODERATE — NL trough 26,395 MW at HE10 (26,000-29,000 MW tier). E[GKS MCC HE09-12] = -$0.5 to -$2.5/MWh.

---

## Hub-Pair Basis Outlook

| Rank | Path | Window | E[basis, $/MWh] | Direction conviction |
|---|---|---|---|---|
| 1 | **HB_WEST vs HB_NORTH** | **HE22-24** | **-$4 to -$10 (WEST cheaper)** | MEDIUM |
| 2 | **HB_WEST vs HB_NORTH** | **HE01-04** | **-$2 to -$6 (WEST cheaper)** | LOW-MEDIUM |
| 3 | **HB_HOUSTON vs HB_NORTH** | **HE20-22** | **+$0.5 to +$2.5 uncond.; +$5 to +$12 cond.** | LOW-MEDIUM |
| 4 | **HB_WEST vs HB_HUBAVG** | **HE09-12** | **-$0.5 to -$2.0 (Finding 7 midday)** | MEDIUM direction |
| 5 | **HB_SOUTH vs HB_NORTH** | **HE19-22** | **+$0.5 to +$2.0** | LOW |

All magnitude estimates heuristic — hub-pair LMP absent 73 consecutive cycles.

---

## Nodal MCC Snapshot — GKS_BESS_RN

| Window | E[MCC, $/MWh] | P50 / P90 | Conviction |
|---|---|---|---|
| **HE01-04** | **-$1 to -$4** | **-0.5 / -6** | MEDIUM direction, LOW magnitude |
| HE05-08 | -$0.3 to -$1.5 | 0 / -2 | LOW |
| **HE09-12** | **-$0.5 to -$2.5** | **-0.3 / -3.5** | MEDIUM direction, MEDIUM magnitude |
| HE13-19 | -$0.3 to -$0.3 | 0 / -0.5 | LOW to NEGLIGIBLE |
| **HE20-22** | **+$0.5 to +$2.5** | **0 / +$3.5** | LOW-MEDIUM |
| **HE23-24** | **-$1 to -$4** | **-0.5 / -6** | MEDIUM direction, LOW magnitude |

---

## Key Data for bess-optimizer

**Load profile**:
- System peak: HE18 = 88,901 MW (load HE16-19 all above 88,000 MW)
- Overnight minimum: HE05 = 56,191 MW

**Net load profile**:
- NL minimum (duck curve trough): HE10 = 26,395 MW — MODERATE tier
- NL maximum: HE21 = 63,629 MW
- NL ramp HE18→HE21: +18,665 MW

**West wind (GR_WEST)**:
- Overnight HE01-04: 9,661-10,189 MW (SCI 0.327-0.345, just below MEDIUM 0.35)
- Daytime minimum: HE14 = 2,115 MW
- Evening surge HE22-24: 11,186-13,747 MW (SCI 0.378-0.465, ALL above MEDIUM 0.35)

**Solar**: Peak HE12 = 32,016 MW. Onset rapid HE08→HE10 (4,141→29,259 MW in 2 hours).

**Resource outages (cap-out)**: 7,388-7,987 MW all hours. Max HE12 = 7,987 MW. No hour exceeds 10,000 MW dual-trigger.

---

## Recommended Node Awareness for bess-optimizer

**Charge priority** (negative MCC = effective node price below hub):
1. **HE09-12 FIRST** — Finding 7 MODERATE duck curve; E[MCC] = -$0.5 to -$2.5/MWh; highest conviction negative MCC window
2. **HE01-04 SECOND** — WEST_TO_NORTH overnight; E[MCC] = -$1 to -$4/MWh; SOC build
3. **HE23-24 THIRD** — WEST_TO_NORTH evening surge MEDIUM; E[MCC] = -$1 to -$4/MWh

**Discharge priority** (positive MCC = effective node price above hub):
1. **HE20-22 PRIMARY** — SOUTH_HOUSTON_IMPORT window; E[MCC] = +$0.5 to +$2.5/MWh unconditional

**Do not apply MCC adjustment > 30% of hub price signal in any window** — Stage 0 magnitude estimates carry high uncertainty without LMP validation data.

---

## Risks Summary

| Risk | Probability | Impact |
|---|---|---|
| Enverus gap collapses SOUTH_HOUSTON_IMPORT ramp to non-binding | 40-50% | SOUTH_HOUSTON_IMPORT call drops to NEGLIGIBLE; HE20-22 MCC near zero |
| WEST_TO_NORTH HE22-24 wind outperforms → upgrade to MEDIUM-HIGH | 20-30% | West basis -$6 to -$12; GKS HE23-24 MCC deepens to -$4 to -$6 |
| Duck curve worsens to SEVERE (NL < 26,000 MW) | ~15% | E[GKS MCC HE10-11] deepens to -$3 to -$5/MWh |
| Smartbidder FAILED 8th cycle — P99 lambda unbounded | Ongoing | RT spike risk at HE20-22 unquantifiable; maintain conservative RT exposure |

---

**Congestion Character**: Multi-window Monday — MODERATE duck curve (NL trough 26,395 MW, E[GKS MCC] -$0.5 to -$2.5/MWh HE09-12), MEDIUM West wind evening surge (GR_WEST 11,186-13,747 MW HE22-24, SCI 0.378-0.465, highest since W25 Jun 20-30), and LOW-MEDIUM Houston import risk (NL ramp +18,665 MW, 730 MW above binding floor with Enverus gap likely pulling effective ramp to non-binding territory); charge at solar trough HE09-12, discharge at Houston premium HE20-22, monitor West zone exposure HE22-24.
