# Congestion Outlook — D+1 (2026-08-07)   [Stage 0 — provisional]

**Issued**: 2026-08-06 07:30 CT | **Flowday**: Friday 2026-08-07
**Source**: `reports/daily/congestion/2026-08-07.md` (authoritative copy)
**Data**: YES_ENERGY bidclose PRODUCTION | Smartbidder DEGRADED (12th cycle) | Enverus ABSENT | Hub-pair LMP ABSENT (77th cycle)

> **Downstream weight guidance (Stage 0)**: LOW-MEDIUM. All binding probabilities and MCC estimates are rule-based heuristics, not ML model outputs. bess-optimizer and dart-virtual-trader should treat these as directional signals only. Stage 2 model required for calibrated quantitative inputs.

---

## Headline Summary

LOW-MODERATE congestion day. Primary signal: **WEST_TO_NORTH_345 overnight MEDIUM 16-24%** (HE01-05, SCI 0.363-0.401). Duck curve MODERATE upper tier (NL trough 28,553 MW). SOUTH_HOUSTON LOW 8-15% (ramp +15,805 MW, 2,130 MW below binding floor). No PANHANDLE or HOUSTON_SOUTH activation expected.

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[λ\|binding] $/MWh | P50 / P90 / P99 |
|---|---|---|---|---|
| WEST_TO_NORTH_345 | HE01-05 | **MEDIUM 16-24%** | $8-15 | $0 / $12 / $32 |
| SOUTH_HOUSTON_IMPORT | HE19-21 | **LOW 8-15%** | $20-45 | $0 / $18 / $60 |
| WEST_TO_NORTH_345 | HE23-24 | **LOW 6-12%** | $5-10 | $0 / $8 / $22 |
| PANHANDLE_EXPORT_345 | All | NEGLIGIBLE <2% | — | — |
| HOUSTON_SOUTH_MIDDAY | All | NEGLIGIBLE <2% | — | — |

**Finding 7 (duck curve)**: MODERATE upper tier — NL trough 28,553 MW at HE10. E[GKS MCC HE09-12] = -$0.5 to -$2.0/MWh.

---

## Nodal MCC Snapshot

| Node | Window | E[MCC, $/MWh] | P50 / P90 |
|---|---|---|---|
| GKS (West Hub) | HE01-05 overnight | -$1 to -$3 | -$0.5 / -$4 |
| GKS (West Hub) | HE09-12 duck curve | -$0.5 to -$2.0 | -$0.3 / -$3.0 |
| GKS (West Hub) | HE19-21 solar cliff | $0 to +$1.0 | $0 / +$2.0 |
| LZ_WEST | HE01-05 | -$1 to -$3.5 | -$0.5 / -$5 |
| LZ_HOUSTON | HE19-21 | $0 to +$1.0 | $0 / +$2.5 |
| HB_BUSAVG | All | ~$0 | $0 / $1.0 |

---

## Hub-Pair Basis

| Path | E[basis, $/MWh] | Comment |
|---|---|---|
| HB_WEST vs HB_NORTH HE01-05 | -$3 to -$8 (WEST cheaper) | WEST_TO_NORTH MEDIUM overnight |
| HB_WEST vs HB_NORTH HE09-12 | -$1 to -$4 (WEST cheaper) | MODERATE duck curve + daytime West wind |
| HB_HOUSTON vs HB_NORTH HE19-21 | $0 to +$2 | LOW SOUTH_HOUSTON; sub-binding-floor ramp |
| HB_WEST vs HB_NORTH HE23-24 | -$0.5 to -$2 | HE24 marginal MEDIUM only |

---

## GKS BESS Dispatch Signal

| Priority | Action | HE Window | Conviction |
|---|---|---|---|
| 1 | Charge | HE01-05 | MEDIUM — West overnight surplus |
| 2 | Charge | HE09-12 | LOW-MEDIUM — MODERATE duck curve |
| 3 | Discharge | HE19-21 | LOW — below binding floor; NS/ECRS may dominate |

---

## Key Input Data

| Metric | Value | Source |
|---|---|---|
| Load peak | 86,589 MW at HE17 | YES_ENERGY bidclose |
| NL trough | 28,553 MW at HE10 | YES_ENERGY NET_LOAD_FORECAST_BID_CLOSE |
| NL ramp HE18→HE21 | +15,805 MW | YES_ENERGY derived |
| GR_WEST overnight max | 11,875 MW at HE01 (SCI 0.401) | YES_ENERGY GR_WEST WIND_STWPF_BIDCLOSE |
| Solar peak | 29,603 MW at HE13 | YES_ENERGY SOLAR_COPHSL_BIDCLOSE |
| Cap-out max | 7,976 MW at HE01-04 | YES_ENERGY TOTAL_RESOURCE_CAP_OUT |

---

**Filed by**: congestion-analyst | Stage 0 — provisional
**Authoritative report**: `/home/user/BESS_Biz/reports/daily/congestion/2026-08-07.md`
