# Congestion Outlook — D+1 (2026-08-09)   [Stage 0 — provisional]

**Issued**: 2026-08-08 07:30 CT
**Flowday**: Sunday 2026-08-09 (WEPEAK HE07-22; OFFPEAK HE01-06, HE23-24)
**Data vintage**: YES_ENERGY bidclose single-source (PRODUCTION, 25 rows confirmed)
**DATA_SOURCE**: Yes Energy bidclose (production) | Smartbidder: DEGRADED
**DATA_STATUS**: YES_ENERGY PRODUCTION | SMARTBIDDER DEGRADED (14th consecutive cycle, client_secret expired) | ENVERUS ABSENT | AG2 ABSENT | HUB_PAIR_LMP ABSENT (79th consecutive cycle)
**Leakage check**: PASS — only YE bidclose (published pre-DAM cutoff D-1 10:00 CT) used

> **Stage 0 limitation**: Rule-based heuristic only — Surplus Concentration Index (SCI) thresholds, NL ramp calibration anchors, and duck curve tier references. No trained statistical model. Downstream agents (bess-optimizer, dart-virtual-trader) apply LOW-MEDIUM weight to all quantitative figures.

---

## Headline

LOW activity Sunday — two-signal day with duck curve deepening relative to Friday and overnight West wind collapsing. Three structural departures from Aug 7: (1) Duck curve MODERATE lower-tier: NL trough 27,151.2 MW at HE10 — deepest since Aug 5 SEVERE upper (25,190 MW) at lower-MODERATE position (1,151 MW above SEVERE boundary, 38% through MODERATE band); E[GKS MCC HE09-12] = -$1.5 to -$3.0/MWh, materially stronger charge signal than Aug 7's -$0.5 to -$2.0/MWh. (2) No overnight West MEDIUM window: GR_WEST HE01-06 = 7,524-9,441 MW; SCI 0.254-0.319 — ALL hours below MEDIUM threshold (0.350); WEST_TO_NORTH overnight downgrades to NEGLIGIBLE (zero MEDIUM hours vs Aug 7's 5-hour sustained window). (3) Evening SOUTH_HOUSTON below binding floor: NL ramp HE18-HE21 = +17,157.7 MW — 777.3 MW below confirmed binding floor (+17,935 MW, Jun 17); Sunday weekend discount (-5 to -7 ppt) applies; LOW 8-14%. Late-evening HE23-24 provides the sole West wind signal (SCI 0.388-0.420, 2-hour MEDIUM only; not sustained). GKS primary trade: midday charge HE09-12 (MODERATE duck curve — highest conviction of the day); secondary late-evening charge HE23-24 (LOW-MEDIUM conviction; 2-hour only); discharge opportunity LOW only at HE17-19 (load peak 84,969.9 MW, Aug Sunday heat).

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[λ\|binding] $/MWh | P50 / P90 / P99 | Note |
|---|---|---|---|---|---|
| Finding 7 duck curve | HE09-12 | MODERATE tier | — (structural) | — | NL trough 27,151.2 MW at HE10; lower-MODERATE (1,151 MW above SEVERE boundary); solar peak 33,347.1 MW HE12 |
| WEST_TO_NORTH_345 | HE23-24 | **LOW-MEDIUM 10-16%** | $8-18 | $0 / $12 / $35 | GR_WEST 11,481.8-12,444.9 MW; SCI 0.388-0.420; 2-hour MEDIUM only, not sustained |
| SOUTH_HOUSTON_IMPORT | HE19-21 | **LOW 8-14%** | $20-45 | $0 / $18 / $60 | NL ramp +17,157.7 MW — 777.3 MW below binding floor (+17,935 MW); Sunday discount -5 to -7 ppt; Enverus absent |
| WEST_TO_NORTH_345 | HE01-06 | NEGLIGIBLE <3% | — | — | GR_WEST 7,524-9,441 MW; SCI 0.254-0.319 — ALL hours below MEDIUM; zero overnight qualifying hours |
| PANHANDLE_EXPORT_345 | All hours | NEGLIGIBLE <2% | — | — | GR_WEST max 12,444.9 MW HE24; 2,555 MW below 15,000 MW activation threshold |
| HOUSTON_SOUTH_MIDDAY | All hours | NEGLIGIBLE <2% | — | — | Cap-out max 9,671 MW HE09; 329 MW below 10,000 MW dual-trigger; NEGLIGIBLE |

---

## SCI Table — GR_WEST by Hour (WEST_TO_NORTH_345 driver)

SCI = GR_WEST / ~29,600 MW (calibrated denominator from Aug 4-6 cross-reference). MEDIUM threshold = 0.350.

| HE | GR_WEST (MW) | SCI | Signal | Note |
|---|---|---|---|---|
| 01 | 9,440.8 | 0.319 | LOW | Overnight max — still 31 ppt below MEDIUM |
| 02 | 9,418.1 | 0.318 | LOW | |
| 03 | 9,108.1 | 0.308 | LOW | |
| 04 | 8,616.7 | 0.291 | LOW | Declining overnight |
| 05 | 8,107.2 | 0.274 | LOW | |
| 06 | 7,524.2 | 0.254 | LOW | OFFPEAK end |
| 07-21 | 1,942-8,445 | 0.066-0.285 | LOW | Daytime solar suppresses West wind; minimum at HE13 |
| 22 | 10,018.6 | 0.338 | LOW | 12 ppt below threshold; not qualifying |
| **23** | **11,481.8** | **0.388** | **MEDIUM** | First qualifying hour — late evening surge begins |
| **24** | **12,444.9** | **0.420** | **MEDIUM** | Strongest signal of the day — OFFPEAK hour |

**Critical contrast with Aug 7**: Aug 7 had a 5-hour sustained overnight MEDIUM window (HE01-05, SCI 0.363-0.401). Aug 9 has ZERO overnight MEDIUM hours — GR_WEST max overnight = 9,441 MW vs Aug 7's 11,876 MW (2,435 MW lower). The late-evening HE23-24 signal emerges but lacks the multi-hour sustained character needed for high-confidence WEST_TO_NORTH binding.

---

## Finding 7 — Duck Curve Analysis (HE09-12)

| Metric | Value | Tier |
|---|---|---|
| NL trough | 27,151.2 MW at HE10 | **MODERATE lower** (38% of way through MODERATE band) |
| Distance to SEVERE boundary | +1,151 MW above 26,000 MW | Lower portion of MODERATE |
| Distance to MILD boundary | -1,849 MW below 29,000 MW | Well below top of MODERATE |
| Solar at HE10 | 29,359.3 MW | Strong solar contribution |
| Solar peak | 33,347.1 MW at HE12 | Strongest Aug Sunday solar in Stage 0 series |
| GR_WEST at HE09-12 | 4,500 / 3,775 / 3,580 / 2,580 MW | Weak and declining — minimal wind offset |
| ERCOT Wind HE10 | 5,685.1 MW | Low daytime residual |
| Cap-out HE09 | 9,671 MW (max) | Below 10,000 MW dual-trigger for HOUSTON_SOUTH |
| E[GKS MCC HE09-12] | **-$1.5 to -$3.0/MWh** | MEDIUM direction, MEDIUM magnitude |

**Aug series duck curve trajectory**:

| Date | Day | NL Trough | Tier | E[GKS MCC HE09-12] |
|---|---|---|---|---|
| Aug 4 (Tue) | WDPEAK | 23,639 MW | SEVERE deep | -$3.0 to -$5.0/MWh |
| Aug 5 (Wed) | WDPEAK | 25,190 MW | SEVERE upper | -$2.5 to -$4.5/MWh |
| Aug 6 (Thu) | WDPEAK | 28,192 MW | MODERATE | -$0.5 to -$2.5/MWh |
| Aug 7 (Fri) | WDPEAK | 28,553 MW | MODERATE upper | -$0.5 to -$2.0/MWh |
| **Aug 9 (Sun)** | **WEPEAK** | **27,151 MW** | **MODERATE lower** | **-$1.5 to -$3.0/MWh** |

Aug 9 DEEPENS relative to Aug 6-7 — consistent with Sunday load being lower than weekday (84,969.9 MW vs 86,589 MW on Aug 7), compressing NL trough despite similar solar generation. This is NOT a continuation of the Aug 4-7 recovery trajectory; instead Aug 9 is a weekend pause that produces a deeper duck curve than the preceding two weekdays. Charge priority at HE09-12 is the HIGHEST conviction signal of the day.

Solar is particularly strong: 33,347.1 MW peak at HE12 is among the highest in the Stage 0 series for August. Strong solar with moderate wind = high duck curve depth probability realized.

---

## SOUTH_HOUSTON_IMPORT Analysis (HE19-21)

| Metric | Value | Assessment |
|---|---|---|
| YE NL ramp HE18-HE21 | **+17,157.7 MW** | BELOW binding floor |
| NL at HE18 | 44,908.7 MW | Solar still 27,493 MW — solar cliff drives ramp |
| NL at HE21 | 62,066.4 MW | Load 78,657 MW; wind 15,737 MW (recovered) |
| Binding floor (Jun 17 confirmed) | +17,935 MW | 777.3 MW above Aug 9's ramp |
| Non-binding floor (Jul 2 confirmed) | +14,861 MW | 2,296.7 MW below Aug 9's ramp |
| Band position | 74.7% of way from non-binding to binding floor | High in band, but still below binding floor |
| Weekday equivalent probability | ~15-22% (position-based, Enverus absent) | Would be LOW-MEDIUM without day adjustment |
| Sunday weekend discount | -5 to -7 ppt | Reduces to LOW |
| Enverus gap correction (absent) | Est. -3,741 to -4,626 MW if applied | Would pull to 12,532-13,417 MW — well below non-binding floor |
| P(DA binding) blended | **8-14%** | LOW tier |
| P(RT binding) est. | **12-20%** | +4-6 ppt vs DA; per L4 pattern |
| Smartbidder confirmation | ABSENT (14th cycle) | P(DA>RT) and Non-Spin DA threshold unverifiable |

NL at HE21: 62,066.4 MW (load 78,657 MW, ERCOT wind 15,737 MW, solar 339 MW). The absence of a binding SOUTH_HOUSTON signal is consistent with the ramp sitting 777 MW below the confirmed binding floor. The Sunday discount further reduces the effective probability. Note that load peak (84,969.9 MW HE18) is elevated for a Sunday — August heat — but the ramp calculation is what matters for this constraint and it remains sub-floor.

---

## Nodal MCC Snapshot — PTDF Projection (Stage 0 heuristic)

> GKS documented as LZ_WEST (West Hub) in all prior Stage 0 reports. All estimates follow LZ_WEST convention. Hub-pair LMP absent (79th cycle) — no direct validation.

| Node | E[MCC, $/MWh] | P50 / P90 | Window | Driver | Conviction |
|---|---|---|---|---|---|
| GKS / LZ_WEST | -$1.5 to -$3.0 | -$1.0 / -$4.5 | HE09-12 | MODERATE lower duck curve; NL 27,151 MW; solar 29,359-33,347 MW; GR_WEST 2,580-4,500 MW | MEDIUM direction, MEDIUM magnitude |
| GKS / LZ_WEST | $0 to -$0.5 | $0 / -$1.0 | HE01-06 | NEGLIGIBLE overnight West (SCI 0.254-0.319, all hours below MEDIUM); no Western constraint | VERY LOW |
| GKS / LZ_WEST | $0 to +$0.5 | $0 / +$1.0 | HE17-19 | Load peak 84,954-84,969 MW; no constraint trigger reached; neutral to slight positive | LOW |
| GKS / LZ_WEST | $0 to +$1.0 | $0 / +$2.0 | HE19-21 | LOW SOUTH_HOUSTON (777 MW below floor; Sunday); positive direction if any binding | LOW |
| GKS / LZ_WEST | -$0.5 to -$2.5 | -$0.3 / -$3.5 | HE23-24 | MEDIUM West evening (SCI 0.388-0.420, 2-hour only; OFFPEAK) | LOW-MEDIUM direction, LOW magnitude |
| HB_BUSAVG | ~$0 | $0 / +$1.0 | All | No dominant system constraint; duck curve mildly negative West-weighted | LOW |
| LZ_HOUSTON | $0 to +$1.0 | $0 / +$2.0 | HE19-21 | LOW SOUTH_HOUSTON direction; ramp below binding floor + Sunday | LOW |
| LZ_WEST | -$2.0 to -$5.0 | -$1.5 / -$7.0 | HE09-12 | MODERATE lower duck curve — primary congestion pressure window | MEDIUM direction, LOW-MEDIUM magnitude |

---

## Hub-Pair Basis View

| Path | HE Window | E[basis, $/MWh] | Direction | Comment |
|---|---|---|---|---|
| HB_WEST vs HB_NORTH | HE09-12 | **-$2.0 to -$5.0** (WEST cheaper) | WEST discount | Lower-MODERATE duck curve (27,151 MW); solar 29,359-33,347 MW; GR_WEST daytime minimum 2,580-4,500 MW; strongest basis window of the day |
| HB_WEST vs HB_NORTH | HE23-24 | -$1.0 to -$3.0 | WEST discount | SCI 0.388-0.420 (2 hours MEDIUM); OFFPEAK; not sustained — magnitude lower than sustained overnight window |
| HB_WEST vs HB_NORTH | HE01-06 | -$0 to -$1.0 | WEST slight discount / flat | SCI 0.254-0.319 ALL hours LOW; no overnight WEST_TO_NORTH expected; very weak signal; lower conviction than Aug 7's -$3 to -$8 call |
| HB_HOUSTON vs HB_NORTH | HE19-21 | $0 to +$1.5 | HOUSTON slight premium | LOW SOUTH_HOUSTON (777 MW below binding floor; Sunday); direction signal only, low magnitude |
| HB_SOUTH vs HB_NORTH | All hours | $0 to +$0.5 | Flat to slight premium | No South constraint signals; cap-out 8,518-9,671 MW (below 10,000 MW dual-trigger); neutral |
| HB_BUSAVG vs HB_NORTH | All hours | ~$0 to -$0.5 | Slightly NORTH premium | Duck curve creates mild West suppression pulling BUSAVG slightly negative vs NORTH |

**Key departure from Aug 7**: Aug 7's strongest basis signal was HB_WEST vs HB_NORTH HE01-05 (-$3 to -$8) from the 5-hour overnight MEDIUM window. Aug 9 has no overnight basis signal — primary basis window shifts entirely to midday HE09-12 (duck curve) and late-evening HE23-24 (2-hour West surge). Dart-virtual-trader should weight Aug 7-style overnight West short accordingly — that structure does NOT apply Aug 9.

---

## GKS BESS Dispatch Signal Summary

GKS is documented as West Hub (LZ_WEST) in Stage 0 history. West Hub nodes see negative MCC primarily from (a) WEST_TO_NORTH_345 binding when West wind is surplus, and (b) deep duck curves when solar+West combined suppresses West zone prices below North Hub. Aug 9 signals favor a midday-charge-dominated day.

| Priority | Action | HE Window | Conviction | Driver |
|---|---|---|---|---|
| 1 (Primary) | **Charge** | HE09-12 | MEDIUM | Lower-MODERATE duck curve (27,151 MW NL trough); solar 29,359-33,347 MW suppressing West prices; GR_WEST at daytime low 2,580-4,500 MW; load rising but NL compressed by solar; strongest charge economics of the day |
| 2 | **Charge** | HE23-24 | LOW-MEDIUM | MEDIUM West evening surge (SCI 0.388-0.420); OFFPEAK rates; only 2-hour window (not sustained); lower conviction than Aug 7 overnight charge |
| 3 | **Standby / Monitor** | HE01-06 | VERY LOW | SCI 0.254-0.319 ALL hours LOW; no overnight West constraint expected; Aug 9 overnight structurally different from Aug 7 — no overnight charge signal |
| 4 | **Discharge** | HE17-19 | LOW | Load peak 84,954-84,969 MW; minor positive MCC expected; no binding constraint so energy prices likely DA-only premium; do not over-commit vs ancillary alternatives |
| 5 | **Monitor** | HE19-21 | LOW | LOW SOUTH_HOUSTON (8-14% binding); ramp 777 MW below floor + Sunday discount; if RT signal strengthens intraday, reassess; do not position aggressively in DA |

---

## Load Profile — Key Hours

| HE | ERCOT Load (MW) | NL (MW) | Solar (MW) | GR_WEST Wind (MW) | ERCOT Wind (MW) | Cap-Out (MW) | PeakType |
|---|---|---|---|---|---|---|---|
| 01 | 64,836.8 | 48,124.6 | 0 | 9,440.8 | 16,044.6 | 9,460 | OFFPEAK |
| 05 | 56,498.0 | 43,192.5 | 0 | 8,107.2 | 12,723.6 | 9,460 | OFFPEAK |
| 09 | 58,366.7 | 31,887.1 | 18,566.3 | 4,500.4 | 6,961.2 | 9,671 | WEPEAK |
| 10 | 63,058.0 | 27,151.2 | 29,359.3 | 3,774.5 | 5,685.1 | 8,866 | WEPEAK |
| 12 | 72,935.9 | 34,608.8 | 33,347.1 | 2,580.4 | 4,160.1 | 8,860 | WEPEAK |
| 13 | 77,294.4 | 39,589.9 | 33,274.2 | 1,942.1 | 3,600.8 | 8,860 | WEPEAK |
| 17 | 84,954.6 | 44,351.3 | 29,997.9 | 4,437.8 | 9,659.2 | 8,860 | WEPEAK |
| 18 | 84,969.9 | 44,908.7 | 27,492.5 | 5,154.5 | 11,280.5 | 8,660 | WEPEAK |
| 19 | 83,677.7 | 48,749.8 | 20,564.2 | 6,049.2 | 12,879.4 | 8,542 | WEPEAK |
| 21 | 78,657.3 | 62,066.4 | 339.1 | 8,445.0 | 15,737.3 | 8,518 | WEPEAK |
| 23 | 72,575.4 | 52,663.1 | 0 | 11,481.8 | 19,326.1 | 8,518 | OFFPEAK |
| 24 | 68,409.5 | 47,503.5 | 0 | 12,444.9 | 20,196.4 | 7,974 | OFFPEAK |

**Load peak**: 84,969.9 MW at HE18 (elevated for a Sunday — August heat)
**NL trough**: 27,151.2 MW at HE10 (lower-MODERATE duck curve — deepest since Aug 5 SEVERE upper)
**Solar peak**: 33,347.1 MW at HE12 (strong August Sunday solar)
**Cap-out max**: 9,671 MW at HE09 (below 10,000 MW dual-trigger; HOUSTON_SOUTH NEGLIGIBLE)
**NL ramp HE18-HE21**: +17,157.7 MW (777 MW below binding floor; SOUTH_HOUSTON LOW)

---

## Risks

1. **Duck curve deepening** (12-18% tail): If solar at HE09-12 outperforms forecast by 1,500+ MW (thin cloud deck burns off earlier than expected), NL trough could approach 25,600-26,500 MW (SEVERE boundary approach or breach). GKS charge economics improve significantly — E[GKS MCC] would upgrade to -$2.5 to -$4.5/MWh range. Sunday WEPEAK load is somewhat lower, making this the higher-tail risk relative to SOUTH_HOUSTON.

2. **West evening wind upside** (10-15% tail): If GR_WEST at HE22-23 in RT exceeds 11,482-12,445 MW forecast by 1,500+ MW (to 13,000-14,000 MW), the 2-hour MEDIUM window extends or deepens. HE23-24 binding probability upgrades to LOW-MEDIUM 12-20%. Net effect on GKS charge/discharge minor but CRR path basis widens.

3. **SOUTH_HOUSTON surprise binding** (8-14% base + RT increment): If Enverus-YE ramp divergence is narrower than estimated 3,741-4,626 MW gap (plausible on a Sunday where residential vs. industrial load composition differs), effective ramp may be closer to 13,000-14,000 MW — well below non-binding floor but illustrates downside to gap correction. More critically: if the YE ramp is accurate (+17,157.7 MW) and SOUTH_HOUSTON partially binds in RT (L4 pattern: RT binding prob ~12-20% when DA is LOW), GKS may see momentary positive MCC at HE19-21 that is missed in DA. Low impact; monitor intraday.

4. **Smartbidder absence**: 14th consecutive cycle. Non-Spin DA threshold (>$12.45/MWh → 1.8x right-tail rule) and P(DA>RT) both unverifiable. SOUTH_HOUSTON probability CI is effectively ±5-8 ppt wider than stated 8-14% range. True range may be 4-20%.

5. **Cap-out elevation risk** (5-8% tail): Aug 9 cap-out HE09 = 9,671 MW — only 329 MW below 10,000 MW dual-trigger for HOUSTON_SOUTH_MIDDAY. If additional forced outages occur before or during the flowday, cap-out could breach 10,000 MW and activate the HOUSTON_SOUTH constraint (currently NEGLIGIBLE). Probability remains very low given the 329 MW buffer, but worth monitoring in intraday.

---

## Comparison to Recent Days

| Date | Day | NL Trough | Overnight SCI (HE01-06) | NL Ramp HE18-21 | SOUTH_HOUSTON | WEST_TO_NORTH |
|---|---|---|---|---|---|---|
| Aug 4 (Tue) | WDPEAK | 23,639 MW — SEVERE deep | 0.461-0.492 MEDIUM-HIGH | +21,473 MW | MEDIUM 28-42% | MEDIUM-HIGH HE01-06 |
| Aug 5 (Wed) | WDPEAK | 25,190 MW — SEVERE upper | 0.367-0.419 MEDIUM | +21,560 MW | MEDIUM 28-42% | MEDIUM HE01-05 |
| Aug 6 (Thu) | WDPEAK | 28,192 MW — MODERATE | 0.362-0.434 MEDIUM | +17,552 MW | LOW-MEDIUM 12-22% | MEDIUM HE01-06 |
| Aug 7 (Fri) | WDPEAK | 28,553 MW — MODERATE upper | 0.363-0.401 MEDIUM | +15,805 MW | LOW 8-15% | MEDIUM 16-24% HE01-05 |
| **Aug 9 (Sun)** | **WEPEAK** | **27,151 MW — MODERATE lower** | **0.254-0.319 ALL LOW** | **+17,157.7 MW** | **LOW 8-14%** | **NEGLIGIBLE HE01-06; LOW-MEDIUM HE23-24 only** |

Aug 9 is structurally distinct from the Aug 4-7 weekday series: duck curve deepens (Sunday load lower) but overnight West wind is the weakest in recent history (SCI max 0.319 vs 0.362-0.492 in prior 4 days). The primary trade shifts entirely to midday charge — the overnight charge window that defined Aug 4-7 is absent.

---

## CONGESTION_PROJECT Stage 0 Progress Note

- **Stage**: Stage 0 — Infrastructure (in progress)
- **W1 (DA constraints)**: COMPLETED 2026-05-26
- **W2 (Shift factor 4 variants)**: COMPLETED 2026-05-27 (2025-H2 + 2026 SCED gap outstanding)
- **W3 (Bus-level LMP, Outages, CRR, GTC)**: NOT STARTED — disk 60 GB+ prerequisite unconfirmed
- **W4 (Vintage/Weather/Gas/QA)**: NOT STARTED — W3 prerequisite
- **Hub-pair LMP**: ABSENT 79th consecutive cycle — primary W3 item 0.10 validation blocker; all MCC magnitude estimates HIGH uncertainty; WEST_TO_NORTH binding outcomes systematically unverifiable
- **Smartbidder**: DEGRADED 14th consecutive cycle — client_secret expired; Ascend rep renewal CRITICAL; CI widened ±5-8 ppt on SOUTH_HOUSTON calls
- **Stage 0 → 1 gate**: Not achievable until W3 and W4 complete and QA dashboard runs 14 green days

---

**Data sources used**: `shared/data/raw/yes-energy/2026-08-09.csv` (PRODUCTION, 25 rows)
**Data sources absent**: Smartbidder (DEGRADED 14th cycle), Enverus (ABSENT), AG2 (ABSENT), Hub-pair LMP (ABSENT 79th cycle)
**Filed by**: congestion-analyst | Stage 0 — provisional
**Downstream copy**: `shared/data/forecasts/congestion/2026-08-09.md`
