# Congestion Outlook — D+1 (2026-08-10)   [Stage 0 — provisional]

**Source**: `reports/daily/congestion/2026-08-10.md` (full detail)
**Issued**: 2026-08-09 07:30 CT | **Flowday**: Monday 2026-08-10 (WDPEAK HE07-22)
**Stage**: 0 — rule-based heuristic, no ML model
**Data**: YES_ENERGY bidclose (single-source PRODUCTION) | Hub-pair LMP ABSENT (80th cycle) | Smartbidder DEGRADED (15th cycle)

> Downstream agents (bess-optimizer, dart-virtual-trader, crr-trader): apply **LOW-MEDIUM** weight to all quantitative figures. Direction confidence is MEDIUM for overnight West and duck curve signals; magnitude is HIGH uncertainty (no LMP validation). This is a Stage 0 provisional output.

---

## Headline

MODERATE-STRONG dual-signal Monday. Primary: **MEDIUM+ overnight West wind** (7-hour MEDIUM window HE01-07 — longest in Aug 2026 series). Secondary: **lower-MODERATE duck curve** (NL trough 26,477 MW HE10, 477 MW from SEVERE boundary; 2-hour MODERATE window HE10-11). Evening West recovery also elevated (HE22-24 SCI 0.394-0.466, strongest Aug evening). SOUTH_HOUSTON_IMPORT LOW-MEDIUM (330 MW below binding floor). Load peak 86,040 MW HE17. Cap-out max 9,702 MW HE10 (new Aug series high, 298 MW from HOUSTON_SOUTH dual-trigger — tail risk flagged).

**Congestion character vs recent Aug history**: More charge-dominant than Aug 6-7 (longer overnight window, stronger evening, deeper duck curve). Discharge signal (HE19-21) at same LOW-MEDIUM tier as Aug 6. Aug 10 is the "West wind return day" after Sunday's quiet.

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[λ\|binding] $/MWh | P50 / P90 / P99 | Note |
|---|---|---|---|---|---|
| **WEST_TO_NORTH_345** | **HE01-07** | **MEDIUM 22-32%** | **$10-22** | **$0 / $18 / $45** | SCI 0.365-0.422; 7-hour MEDIUM (Aug series record); GR_WEST 10,798-12,494 MW |
| **WEST_TO_NORTH_345** | **HE22-24** | **MEDIUM 22-32%** | **$10-20** | **$0 / $18 / $45** | SCI 0.394-0.466; HE24=0.466 (highest Aug evening SCI); GR_WEST 11,655-13,794 MW |
| Finding 7 Duck Curve | HE10-11 | MODERATE lower (structural) | — | — | NL trough 26,477 MW HE10 (477 MW from SEVERE); 2-hour window; solar peak 32,507 MW |
| SOUTH_HOUSTON_IMPORT | HE19-21 | LOW-MEDIUM 13-23% | $15-45 | $0 / $22 / $65 | Ramp +17,605 MW (330 MW below floor); Monday WDPEAK; HE19→HE20 +10,159 MW (Aug cliff record) |
| PANHANDLE_EXPORT_345 | All hours | NEGLIGIBLE <2% | — | — | GR_WEST max 12,494 MW HE02 (2,506 MW below threshold) |
| HOUSTON_SOUTH_MIDDAY | HE09-12 | NEGLIGIBLE <4% (tail) | — | — | Cap-out 9,702 MW HE10 — 298 MW from 10,000 MW trigger (Aug series high) |

---

## Nodal MCC Snapshot — GKS_BESS_RN (South Zone)

| Window | E[MCC, $/MWh] | P50 / P90 | Driver | Conviction |
|---|---|---|---|---|
| **HE01-07 (overnight)** | **-$2 to -$5** | **-$1 / -$7** | WEST_TO_NORTH MEDIUM 22-32%; 7-hour window; GR_WEST 10,798-12,494 MW | MEDIUM direction, LOW magnitude |
| HE08 | -$0.3 to -$1.5 | 0 / -$2 | GR_WEST 9,673 MW (SCI 0.327, below MEDIUM); solar onset | LOW |
| **HE10 (trough)** | **-$1.5 to -$3.5** | **-$1 / -$4** | MODERATE lower duck curve (26,477 MW, 477 MW from SEVERE); solar 27,663 MW | MEDIUM direction, LOW-MEDIUM magnitude |
| **HE11** | **-$0.5 to -$2.0** | **-$0.3 / -$2.5** | MODERATE lower (28,130 MW); 2nd MODERATE hour | MEDIUM direction, LOW magnitude |
| HE09, HE12 | $0 to -$0.5 | 0 / -$0.5 | NEGLIGIBLE NL range | LOW |
| HE13-18 | -$0.3 to +$0.3 | 0 / -$0.5 | No binding driver; West wind 5,155-6,944 MW | LOW |
| **HE19-21** | **+$0.2 to +$1.8** | **0 / +$2.5** | SOUTH_HOUSTON LOW-MEDIUM 13-23%; ramp 330 MW below floor | LOW |
| **HE22-24 (evening)** | **-$2 to -$6** | **-$1 / -$7** | WEST_TO_NORTH MEDIUM 22-32%; SCI 0.394-0.466; evening surge | MEDIUM direction, LOW magnitude |

---

## Hub-Pair Basis View (provisional — LMP absent 80th cycle)

| Window | HB_WEST vs HB_NORTH (est.) | HB_HOUSTON vs HB_NORTH (est.) | Note |
|---|---|---|---|
| HE01-07 overnight | **-$3 to -$8** | ~$0 | West export surplus; 7-hour MEDIUM SCI |
| HE10-11 midday | -$1 to -$3 | ~$0 | Duck curve combined pressure |
| HE13-18 peak load | ~$0 | ~$0 | No constraint active |
| HE19-21 solar cliff | ~$0 | **+$0.3 to +$2.0 uncond.** | LOW-MEDIUM SOUTH_HOUSTON |
| HE22-24 evening | **-$3 to -$8** | ~$0 | West surge; SCI 0.394-0.466 |

---

## GKS BESS 운영 요약 (bess-optimizer용)

**Charge windows by priority:**
1. **HE01-07** (MEDIUM WEST_TO_NORTH; 7-hour Aug record; OFFPEAK): Stage full overnight charge. E[MCC] = -$2 to -$5/MWh. PRIMARY signal.
2. **HE10-11** (MODERATE lower duck curve; 477 MW from SEVERE; 2-hour window): Additional charge if SOC available post-overnight. HE10 first priority (-$1.5 to -$3.5/MWh), HE11 secondary (-$0.5 to -$2.0/MWh).
3. **HE22-24** (MEDIUM WEST_TO_NORTH evening; SCI 0.394-0.466; strongest Aug evening): Tertiary charge if SOC permits. E[MCC] = -$2 to -$6/MWh central ~-$3.5.

**Discharge window:**
- **HE19-21**: LOW-MEDIUM 13-23%. 330 MW below binding floor. Steepest primary cliff HE19→HE20 in Aug series (+10,159 MW). Maintain RT flexibility; reduce DA bid size. Do not over-commit.

**No-trade zone**: HE13-18 (load peak, no congestion driver; West wind structural low 5,155-6,944 MW).

---

## Risks (summary)

1. **Duck curve enters SEVERE** (prob 15-22%): NL trough 477 MW from SEVERE boundary. Solar +1.7% outperformance triggers. E[GKS MCC HE10] jumps to -$2.5 to -$4.5/MWh.
2. **WEST_TO_NORTH evening MEDIUM-HIGH** (prob 18-25%): HE24 SCI 0.466 approaching MEDIUM-HIGH (>0.470). GR_WEST outperformance of +1,200 MW at HE24 would trigger.
3. **SOUTH_HOUSTON binds despite sub-floor** (prob 5-10%): Aug 1 Saturday analog (RT binding despite sub-floor call). Steep HE19→HE20 cliff adds marginal RT stress risk.
4. **HOUSTON_SOUTH dual-trigger breach** (prob 4-8%): Cap-out 9,702 MW HE10 is 298 MW from threshold (Aug series high). Single large forced outage during HE09-12 could trigger.
5. **Smartbidder absent** (15th cycle): Non-Spin DA threshold and P(DA>RT) unverifiable. CI widened ±3-5 ppt on evening calls.

---

**Data**: `shared/data/raw/yes-energy/2026-08-10.csv` (PRODUCTION, 24 rows)
**Full report**: `reports/daily/congestion/2026-08-10.md`
**Filed by**: congestion-analyst | Stage 0 — provisional
