# Congestion Outlook — D+1 (2026-08-11)   [Stage 0 — provisional]

**생성**: 2026-08-10 07:30 CT | **데이터**: Yes Energy bidclose | **Stage**: 0 (Infrastructure)

**[DATA SOURCE: Yes Energy bidclose — Production]** | **Smartbidder: DEGRADED (client_secret 만료, 16번째 연속 degraded 사이클)**

**DATA_STATUS**: YES_ENERGY PRODUCTION (1 file, bidclose vintage, 24 data rows + header confirmed) | SMARTBIDDER DEGRADED (16th consecutive cycle, client_secret expired — Ascend rep escalation CRITICAL) | ENVERUS ABSENT | AG2 ABSENT | HUB_PAIR_LMP ABSENT (81st consecutive cycle)

**Issued**: 2026-08-10 07:30 CT
**Flowday**: Tuesday 2026-08-11 (WDPEAK HE07-22; OFFPEAK HE01-06, HE23-24)
**Data vintage**: YES_ENERGY bidclose single-source (PRODUCTION). No Enverus, Smartbidder, or AG2 cross-validation.
**Leakage check**: PASS — only YE bidclose (published pre-DAM cutoff D-1 10:00 CT) used; no forward-looking settlement or RT data.

> **Stage 0 limitation**: This is a rule-based heuristic analysis. All binding probabilities, lambda estimates, and MCC values are derived from SCI thresholds, NL ramp calibration anchors, and historical binding tier references — not from a trained statistical model. Downstream agents (bess-optimizer, dart-virtual-trader) should apply LOW-MEDIUM weight to all quantitative figures.

---

## Headline

HIGH-INTENSITY triple-signal Tuesday — HIGHEST congestion day in Aug 2026 series. Three simultaneous major congestion drivers, multiple Phase 2 records set: (1) **EXTREME dual-hour duck curve** (HE10: 19,981 MW + HE11: 21,375 MW — FIRST TWO-CONSECUTIVE-HOUR EXTREME window in Stage 0 Phase 2 series; NL trough 2nd deepest WDPEAK in Stage 0 history behind Jul 9 18,030 MW; E[GKS MCC HE10-11] = -$5 to -$8+/MWh); (2) **Overnight MEDIUM-HIGH West** (GR_WEST 12,552-13,859 MW HE01-06; SCI 0.424-0.469; HE01-03 solidly MEDIUM-HIGH at 0.461-0.469; MEDIUM-HIGH 28-42% binding probability); (3) **Evening solar cliff MEDIUM-HIGH** (NL ramp +19,683 MW HE18→HE21 — 1,748 MW above confirmed binding floor +17,935 MW Jun 17; SOUTH_HOUSTON_IMPORT MEDIUM-HIGH 35-50%); PLUS: **Record evening West surge** (GR_WEST HE22-24 = 13,852-15,571 MW; SCI 0.468-0.526 — NEW Stage 0 Phase 2 evening record; HE24 = 15,571 MW crosses PANHANDLE 15,000 MW threshold — first post-W25 era hourly breach in Aug series); **sustained MEDIUM SCI throughout HE01-12** (12 consecutive hours at or above MEDIUM threshold 0.350 — unprecedented in Aug 2026 series); load peak 88,204 MW HE17; solar peak 31,980 MW HE13 (near WDPEAK Phase 2 record). Step-up from Aug 10 MODERATE-STRONG (NL trough 26,477 MW, 7-hour MEDIUM overnight) to a fundamentally different risk tier. Primary charge priority: HE09-12 EXTREME duck curve then HE01-06 overnight; primary discharge: HE19-22 solar cliff (SOUTH_HOUSTON MEDIUM-HIGH); no-trade zone HE13-18 (afternoon load peak, GR_WEST structural daytime low 9,419-9,849 MW).

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[λ\|binding] $/MWh | P50 / P90 / P99 | Note |
|---|---|---|---|---|---|
| **WEST_TO_NORTH_345** | **HE09-12 (EXTREME duck curve)** | **HIGH 42-60%** | **$35-90** | **$0 / $60 / $150** | EXTREME dual-hour NL (HE10: 19,981 MW + HE11: 21,375 MW — FIRST two-hour EXTREME in Phase 2 series); GR_WEST SCI 0.358-0.406 MEDIUM throughout; 2nd deepest WDPEAK trough since Jul 9 |
| **WEST_TO_NORTH_345** | **HE01-06 (overnight)** | **MEDIUM-HIGH 28-42%** | **$15-35** | **$0 / $25 / $65** | GR_WEST 12,552-13,859 MW; SCI 0.424-0.469; HE01-03 MEDIUM-HIGH (0.461-0.469); 6-hour window; comparable to Aug 4 overnight (strongest Aug series overnight outside Aug 4) |
| **SOUTH_HOUSTON_IMPORT** | **HE19-22 (solar cliff)** | **MEDIUM-HIGH 35-50%** | **$25-65** | **$0 / $38 / $100** | NL ramp +19,683 MW HE18→HE21 — 1,748 MW above binding floor; Finding 3 +2h onset → HE20-22 primary window; no Smartbidder CI widened ±6-8 ppt |
| **WEST_TO_NORTH_345** | **HE22-24 (late evening)** | **MEDIUM-HIGH 30-42%** | **$15-40** | **$0 / $28 / $75** | GR_WEST 13,852-15,571 MW; SCI 0.468-0.526 — NEW Phase 2 evening record; HE24 = 15,571 MW (PANHANDLE adjacent) |
| WEST_TO_NORTH_345 | HE07-08 (morning pre-duck) | LOW-MEDIUM 12-18% | $10-25 | $0 / $15 / $45 | GR_WEST 11,309-12,138 MW; SCI 0.382-0.410 MEDIUM; NL 39,345-40,715 MW still high; pre-duck-curve MEDIUM SCI window |
| PANHANDLE_EXPORT_345 | HE24 (marginal breach) | LOW 5-10% | $10-30 | $0 / $15 / $50 | GR_WEST 15,571 MW — 571 MW ABOVE 15,000 MW threshold; single-hour OFFPEAK breach; first post-W25 era Aug series breach |
| HOUSTON_SOUTH_MIDDAY | All hours | NEGLIGIBLE <3% | — | — | Cap-out max 7,825 MW HE14 — all 24 hours well below 10,000 MW dual-trigger (vs Aug 10's 9,702 MW near-miss) |

---

## Finding 7 — Duck Curve Analysis (EXTREME dual-hour — NEW Phase 2 record)

**Classification**: EXTREME dual-hour (HE10: 19,981 MW + HE11: 21,375 MW — FIRST TWO-CONSECUTIVE-HOUR EXTREME in Stage 0 Phase 2 series; 2nd deepest WDPEAK trough behind Jul 9 18,030 MW)

| Hour | NL (MW) | Solar (MW) | GR_WEST (MW) | Load (MW) | SCI proxy | Classification |
|---|---|---|---|---|---|---|
| HE07 | 40,715 | 12.6 | 12,138.1 | 60,517 | 0.410 | MEDIUM — pre-duck onset |
| HE08 | 39,345 | 2,998.6 | 11,308.6 | 60,911 | 0.382 | MEDIUM — solar onset begins |
| HE09 | 27,817 | 16,909.1 | 11,175.9 | 63,547 | 0.378 | MODERATE-SEVERE (27,817 MW; MODERATE band 26,000-29,000) |
| **HE10** | **19,981** | **27,026.5** | **11,997.3** | **67,599** | **0.406** | **EXTREME — trough minimum; 2nd deepest WDPEAK in Stage 0 series** |
| **HE11** | **21,375** | **30,345.6** | **11,647.3** | **72,295** | **0.394** | **EXTREME — 2nd consecutive EXTREME hour (Phase 2 record)** |
| HE12 | 25,960 | 31,744.2 | 10,587.8 | 77,091 | 0.358 | SEVERE (25,960 MW; 22,000-26,000 MW band) |
| HE13 | 30,692 | 31,980.0 | 9,848.8 | 81,467 | 0.333 | MILD (30,692 MW; 29,000-32,000 MW band) |

**Tier calibration** (Stage 0 established reference):
- EXTREME: < 22,000 MW — E[GKS MCC] = -$5.0 to -$6.0+/MWh (calibrated on Jul 27 = 21,706 MW)
- SEVERE: 22,000-26,000 MW — E[GKS MCC] = -$2.5 to -$4.5/MWh
- MODERATE: 26,000-29,000 MW — E[GKS MCC] = -$0.5 to -$2.5/MWh
- MILD: 29,000-32,000 MW — E[GKS MCC] = -$0.5 to -$1.5/MWh
- NEGLIGIBLE: > 32,000 MW — E[GKS MCC] = $0 to -$0.3/MWh

**E[GKS MCC HE10]**: -$5 to -$8+/MWh (central estimate -$6 to -$7/MWh)
**E[GKS MCC HE11]**: -$4.5 to -$7/MWh (EXTREME upper; 21,375 MW, 1,375 MW below EXTREME boundary)

**Explanation of EXTREME expansion beyond calibrated -$6.0+ upper bound**:
The calibrated upper bound of -$6.0+/MWh was established at Jul 27's 21,706 MW (294 MW into EXTREME). Aug 11's HE10 trough at 19,981 MW is 1,725 MW deeper into EXTREME. At greater depths, the shadow price of WEST_TO_NORTH rises non-linearly (more generation must be curtailed, pushing the clearing price further from the cost stack). The -$5 to -$8+/MWh range extends the calibrated range appropriately for this deeper trough. Formal validation requires bus-level LMP data (W3 item 0.09 — absent 81st consecutive cycle).

**Structural novelty — Two-hour EXTREME window**:
Prior WDPEAK EXTREME events in Phase 2 series were single-hour: Jul 27 (21,706 MW, 1 hour), and earlier events. Aug 11 is the FIRST occurrence of two consecutive EXTREME hours (HE10 + HE11). This matters for GKS dispatch: the charge-in-negative-MCC window spans 2 full hours at EXTREME depth rather than 1 hour transitioning immediately to SEVERE or MODERATE. The midday SOC replenishment capacity is approximately doubled relative to a single-hour EXTREME event.

**Comparison to recent history**:

| Flowday | Day-type | NL trough (MW) | Finding 7 tier |
|---|---|---|---|
| Jul 9 (Thu) | WDPEAK | 18,030 | EXTREME (series record) |
| Jul 27 (Mon) | WDPEAK | 21,706 | EXTREME (2nd deepest WDPEAK) |
| Aug 4 (Tue) | WDPEAK | 23,639 | SEVERE (deep) |
| Aug 5 (Wed) | WDPEAK | 25,190 | SEVERE (upper) |
| Aug 6 (Thu) | WDPEAK | 28,192 | MODERATE |
| Aug 10 (Mon) | WDPEAK | 26,477 | MODERATE lower |
| **Aug 11 (Tue)** | **WDPEAK** | **19,981 (HE10) + 21,375 (HE11)** | **EXTREME dual-hour — Phase 2 record** |

**Key structural driver** — Why Aug 11 achieves EXTREME while Aug 10 was only MODERATE:
Aug 11 solar peak (31,980 MW HE13) is slightly lower than Aug 10 (32,507 MW HE13) — the solar IS comparable. The primary differences are:
1. GR_WEST during duck curve hours: Aug 11 = 10,588-11,998 MW (SCI 0.358-0.406 MEDIUM) vs Aug 10 = 5,982-7,908 MW (SCI 0.202-0.267 LOW). GR_WEST is 4,090-4,016 MW higher on Aug 11 during HE09-12 — the sustained MEDIUM West wind DURING the duck curve amplifies the net load suppression materially.
2. Aug 11 solar onset is slightly earlier/steeper — HE09 solar = 16,909 MW vs Aug 10's 17,147 MW (similar), but HE10 solar = 27,027 MW vs Aug 10's 27,663 MW (similar). The key difference is load: Aug 11 HE10 load = 67,599 MW vs Aug 10's 66,816 MW (+783 MW) — actually HIGHER load on Aug 11, which should make NL LESS extreme. The primary driver therefore must be: higher GR_WEST + roughly similar solar + slightly higher load → net load suppression is 6,496 MW deeper than Aug 10. This confirms: the West wind surge (GR_WEST delta of +4,000+ MW during duck curve hours) is the primary driver of the EXTREME upgrade.

---

## SOUTH_HOUSTON_IMPORT — Detail

**NL Ramp HE18→HE21**: +19,682.9 MW (YE single-source) — 1,748 MW ABOVE confirmed binding floor

| Hour | NL (MW) | Solar (MW) | GR_WEST (MW) | GR_COASTAL (MW) | Load (MW) |
|---|---|---|---|---|---|
| HE18 | 38,973 | 27,376 | 10,153.8 | 3,667.6 | 87,878 |
| HE19 | 44,016 | 20,056 | 10,844.1 | 3,573.6 | 86,705 |
| HE20 | 55,325 | 6,587 | 11,681.6 | 3,269.8 | 84,399 |
| HE21 | 58,656 | 254 | 12,605.6 | 2,892.6 | 81,872 |

Ramp = NL(HE21) − NL(HE18) = 58,655.8 − 38,972.9 = **+19,682.9 MW**

Solar cliff decomposition:
- HE18→HE19: solar −7,320 MW → NL +5,043 MW (gradual onset; load also drops −1,173 MW)
- HE19→HE20: solar −13,469 MW → NL +11,309 MW (**PRIMARY cliff hour** — dominant ramp)
- HE20→HE21: solar −6,333 MW → NL +3,331 MW (trailing solar cliff)
- HE19→HE21 acute 2-hour cliff: **+14,640 MW** (strongest in Aug 2026 series)

**Calibration reference points** (Stage 0 series):
- +17,935 MW: confirmed binding floor (Jun 17, Wednesday WDPEAK)
- +21,918 MW: confirmed binding anchor (Jul 1, Wednesday WDPEAK)
- +14,861 MW: confirmed non-binding lower bound (Jul 2, Thursday WDPEAK)
- Aug 11 margin vs binding floor: **+1,748 MW ABOVE floor** (well into MEDIUM-HIGH zone)
- Aug 11 margin vs binding anchor: −2,235 MW below anchor (not in confirmed-binding upper tier)
- Aug 11 margin vs non-binding bound: +4,822 MW above (clearly above non-binding territory)

**Comparison to prior MEDIUM-HIGH calls**:
- Jul 22 (Wed): YE ramp +19,170 MW (1,235 MW above floor); Smartbidder DA $100-110/MWh; MEDIUM-HIGH 42-58%
- Aug 5 (Wed): YE ramp +21,560 MW (3,625 MW above floor); no Smartbidder; MEDIUM 28-42%
- Aug 11 (Tue): YE ramp +19,683 MW (1,748 MW above floor); no Smartbidder; MEDIUM-HIGH 35-50%

**Aug 11 vs Jul 22**: Aug 11 ramp (+19,683 MW) is 513 MW LARGER than Jul 22 (+19,170 MW). However, Jul 22 had Smartbidder confirming record DA prices ($100-110/MWh), which inflated the probability to 42-58%. Without Smartbidder, Aug 11 probability uses a conservative structural-only estimate. The ramp being 513 MW larger than Jul 22 provides a slight upward pressure. Call: MEDIUM-HIGH 35-50% (central ~40%).

**Day-of-week context**: Tuesday WDPEAK — no weekend or holiday discount. Consistent with Jun 17 Wednesday confirmed binding floor (Tuesday ≈ Wednesday for this constraint).

**West wind interaction during solar cliff**: Notably, GR_WEST is MEDIUM (SCI 0.367-0.426) during the HE19-21 window, meaning WEST_TO_NORTH pressure is also active. This dual-constraint situation can create complex price patterns at GKS:
- SOUTH_HOUSTON_IMPORT (positive GKS MCC pull from Houston premium) vs WEST_TO_NORTH (negative GKS MCC push from West surplus)
- Historical precedent: when both active simultaneously, SOUTH_HOUSTON dominance typically produces positive net GKS MCC in HE19-21, then West dominates after HE22 when solar cliff completes.

**GR_COASTAL note**: Coastal wind peaks at HE18 (3,668 MW) and remains elevated through HE21 (2,893 MW). This additional offshore generation partially contributes to the West→East export pressure but does not materially reduce SOUTH_HOUSTON_IMPORT binding probability given the magnitude of the solar cliff.

**Binding probability assessment**:
- Ramp +19,683 MW — 1,748 MW above binding floor; structural MEDIUM-HIGH: +35-45% base
- Tuesday WDPEAK (consistent with Jun 17 Wednesday floor reference): 0 ppt adjustment
- Smartbidder DEGRADED (16th consecutive cycle): CI widened ±6-8 ppt; cannot confirm Non-Spin DA threshold (>$12.45/MWh) or P(DA>RT) — both unavailable
- Enverus ABSENT: cannot cross-validate ramp. Historical YE-Enverus gap at HE21 = 3,741-4,626 MW; Enverus-adjusted ramp bounds = 13,041-15,941 MW — these bound estimates span from below to above the non-binding floor, reflecting high uncertainty. P(gap applies and reduces to below floor) ≈ 35-45%.
- **Final call: MEDIUM-HIGH 35-50% (central ~40%)**

**GKS MCC HE19-21 (unconditional)**: +$1.0 to +$3.5/MWh (probability-weighted; central ~$2.0/MWh based on 40% × E[MCC|bind] ~$15/MWh + small base)

Note on Finding 3 (+2h onset): Prior SOUTH_HOUSTON_IMPORT binding events have consistently shown onset 2 hours after the raw NL calculation window. The HE20-22 window (not HE19-21) is therefore the primary recommended discharge/DA position window. HE22 still has SOUTH_HOUSTON pressure before transitioning to West-dominated late-night regime.

---

## WEST_TO_NORTH_345 — Detail

SCI proxy = GR_WEST / 29,580 MW. MEDIUM threshold = 0.350. MEDIUM-HIGH threshold = ~0.450.

### Window 1: Overnight HE01-06 (MEDIUM-HIGH 28-42%)

| Hour | GR_WEST (MW) | Load (MW) | NL (MW) | SCI proxy | PEAKTYPE | Classification |
|---|---|---|---|---|---|---|
| **HE01** | **13,858.9** | **65,918** | **41,719** | **0.469** | **OFFPEAK** | **MEDIUM-HIGH (overnight max)** |
| **HE02** | **13,838.2** | **62,902** | **38,983** | **0.468** | **OFFPEAK** | **MEDIUM-HIGH** |
| **HE03** | **13,630.3** | **60,568** | **37,273** | **0.461** | **OFFPEAK** | **MEDIUM-HIGH** |
| HE04 | 13,258.0 | 59,067 | 36,691 | 0.448 | OFFPEAK | MEDIUM |
| HE05 | 12,861.3 | 58,473 | 37,020 | 0.435 | OFFPEAK | MEDIUM |
| HE06 | 12,552.4 | 59,155 | 38,475 | 0.424 | OFFPEAK | MEDIUM |
| HE07 | 12,138.1 | 60,517 | 40,715 | 0.410 | WDPEAK | MEDIUM (WDPEAK onset) |

**3-hour MEDIUM-HIGH window** (HE01-03): SCI 0.461-0.469. This is the first sustained 3-hour MEDIUM-HIGH overnight window since Aug 4 (which had SCI 0.461-0.492 for 6 hours). Followed by 3-hour MEDIUM window (HE04-06) before transitioning to MEDIUM WDPEAK (HE07).

**Comparison to Aug series overnight**:
- Aug 4: SCI 0.461-0.492 (HE01-06 all MEDIUM-HIGH) — peak overnight West in Aug series
- Aug 6: SCI 0.362-0.434 (HE01-06 all MEDIUM; peak 0.434 HE02)
- Aug 10: SCI 0.365-0.422 (HE01-07 all MEDIUM; peak 0.422 HE02)
- **Aug 11: SCI 0.424-0.469 (HE01-06; HE01-03 MEDIUM-HIGH 0.461-0.469; HE04-06 MEDIUM 0.424-0.448)** — materially stronger than Aug 6/10; comparable to Aug 4's first 3 hours

SCI max HE01 = 0.469. This is the highest single-hour overnight SCI since Aug 4's HE01 = 0.492. On a relative scale, Aug 11 overnight = ~95% of Aug 4 overnight intensity for the first 3 hours, then steps down.

OFFPEAK load (58,473-65,918 MW) amplifies overnight surplus export pressure. No solar HE01-06 means all generation is thermal + wind.

### Window 2: Morning HE07-08 (LOW-MEDIUM 12-18%)

| Hour | GR_WEST (MW) | NL (MW) | SCI proxy | Classification |
|---|---|---|---|---|
| HE07 | 12,138.1 | 40,715 | 0.410 | MEDIUM |
| HE08 | 11,308.6 | 39,345 | 0.382 | MEDIUM |

Morning pre-duck window. MEDIUM SCI persists but NL is still well above SEVERE boundary (>32,000 MW). Without the amplifying effect of the duck curve NL suppression, binding probability is lower than HE09-12. P(binding HE07-08): LOW-MEDIUM 12-18%.

### Window 3: Midday HE09-12 (HIGH 42-60% — EXTREME duck curve driver)

| Hour | GR_WEST (MW) | NL (MW) | SCI proxy | Finding 7 Tier |
|---|---|---|---|---|
| HE09 | 11,175.9 | 27,817 | 0.378 | MODERATE-SEVERE |
| **HE10** | **11,997.3** | **19,981** | **0.406** | **EXTREME — 2nd deepest WDPEAK** |
| **HE11** | **11,647.3** | **21,375** | **0.394** | **EXTREME — 1st consecutive EXTREME** |
| HE12 | 10,587.8 | 25,960 | 0.358 | SEVERE |

The combination of MEDIUM SCI (0.358-0.406) throughout the duck curve hours with EXTREME NL is the defining characteristic of Aug 11. This contrasts with typical EXTREME duck curve events where West wind was lower (Jul 27: GR_WEST 7,000-8,500 MW, SCI 0.24-0.29 LOW during duck curve). On Aug 11, the West wind remains MEDIUM even as solar pushes NL to EXTREME depths — creating the most severe combined WEST_TO_NORTH binding scenario in Phase 2 history outside of Jul 9.

**Why P(binding) is HIGH rather than MEDIUM-HIGH**: The EXTREME NL at HE10-11 means the system has an enormous renewable surplus that cannot be absorbed locally. Even with MEDIUM SCI (not MEDIUM-HIGH), the sheer magnitude of the surplus creates severe export pressure on the WEST_TO_NORTH transmission path. Historical analog: Jul 9 (NL 18,030 MW, deeper EXTREME) had very high constraint activity. Aug 11 at 19,981 MW is intermediate between Jul 9 and the top of EXTREME tier (22,000 MW). At this depth, P(binding) is HIGH.

### Window 4: Late Evening HE22-24 (MEDIUM-HIGH 30-42% — NEW Phase 2 record)

| Hour | GR_WEST (MW) | Load (MW) | NL (MW) | SCI proxy | PEAKTYPE | Classification |
|---|---|---|---|---|---|---|
| **HE22** | **13,851.9** | **79,181** | **54,571** | **0.468** | **WDPEAK** | **MEDIUM-HIGH** |
| **HE23** | **14,971.5** | **75,042** | **48,949** | **0.506** | **OFFPEAK** | **MEDIUM-HIGH+ (new Phase 2 evening record)** |
| **HE24** | **15,570.7** | **70,860** | **44,092** | **0.526** | **OFFPEAK** | **HIGH territory / PANHANDLE threshold breach** |

**NEW Stage 0 Phase 2 evening record**: HE23 SCI 0.506 and HE24 SCI 0.526 are the highest single-hour evening SCI values in the Phase 2 series. Prior record: Aug 10's HE24 SCI = 0.466 (from the Aug 10 report). Aug 11 HE23-24 exceed this by 0.040-0.060.

**PANHANDLE interaction**: HE24 at 15,571 MW crosses the PANHANDLE 15,000 MW threshold (by 571 MW). This creates a dual-risk at HE24: both WEST_TO_NORTH_345 (SCI 0.526, HIGH approach) and PANHANDLE_EXPORT_345 (above 15,000 MW) are simultaneously triggered. This is a rare late-night dual-risk configuration not seen since the W25 period (Jun 20-30).

**P(binding HE22-24)**: MEDIUM-HIGH 30-42%. The SCI 0.468-0.526 range is substantially above the MEDIUM threshold. However, by HE23-24 (OFFPEAK), the overnight load is declining and North Texas demand is partially met by local generation — slightly reducing the surplus export pressure vs the same SCI at WDPEAK hours.

---

## PANHANDLE_EXPORT_345 — Detail

| Hour | GR_WEST (MW) | SCI | Margin vs 15,000 MW | Classification |
|---|---|---|---|---|
| HE01-06 (overnight max HE01) | 13,858.9 | 0.469 | −1,141 MW BELOW | NEGLIGIBLE (well below threshold) |
| HE22 | 13,851.9 | 0.468 | −1,148 MW BELOW | NEGLIGIBLE |
| **HE23** | **14,971.5** | **0.506** | **−28.5 MW BELOW** | **MARGINAL (28.5 MW from threshold)** |
| **HE24** | **15,570.7** | **0.526** | **+570.7 MW ABOVE** | **LOW binding risk** |

HE24 is the ONLY hour above the PANHANDLE threshold. HE23 is within 28.5 MW — essentially at the threshold boundary. This is a single-hour breach at a late OFFPEAK hour.

**P(PANHANDLE_EXPORT binding HE24)**: LOW 5-10%. Rationale:
- Single-hour breach at OFFPEAK (HE24 = 11 PM - midnight CT)
- 570.7 MW above threshold — meaningful breach but not sustained
- Prior calibration: PANHANDLE typically required 3+ hours above threshold for HIGH binding probability (W25 era reference)
- OFFPEAK load reduces line flow relative to WDPEAK hours
- No Enverus wind cross-validation — wind outperformance could push HE23 above threshold as well (P(HE23 also breaches threshold) ≈ 20-30% given 28.5 MW buffer and single-source CI ±500 MW)

---

## Nodal MCC Snapshot — GKS_BESS_RN (Heuristic PTDF Projection)

Stage 0 rule-based PTDF projection. Hub-pair LMP ABSENT (81st consecutive cycle). Direction: MEDIUM-HIGH confidence in overnight and midday windows. Magnitude: HIGH uncertainty (no empirical LMP validation).

| Window | HE | E[MCC, $/MWh] | P50 / P90 | Driver | Conviction |
|---|---|---|---|---|---|
| **Overnight** | **HE01-06** | **-$4 to -$9** | **-$3 / -$11** | **WEST_TO_NORTH MEDIUM-HIGH (HE01-03) + MEDIUM (HE04-06); 6-hour window; SCI 0.424-0.469; OFFPEAK load** | MEDIUM direction, LOW magnitude |
| Morning pre-duck | HE07-08 | -$1.5 to -$4 | $0 / -$5 | SCI 0.382-0.410 MEDIUM; NL 39,345-40,715 MW (above MODERATE boundary) | LOW-MEDIUM direction |
| **EXTREME duck curve** | **HE09-12** | **-$5 to -$10+** | **-$4 / -$12** | **EXTREME NL (HE10: 19,981 MW, HE11: 21,375 MW) + MEDIUM SCI (0.358-0.406); dual-hour EXTREME unprecedented; WEST_TO_NORTH HIGH** | **MEDIUM-HIGH direction, LOW magnitude (unverifiable)** |
| Afternoon load peak | HE13-18 | -$0.3 to +$0.5 | $0 / -$1 | NL recovery 30,692-38,973 MW; GR_WEST daytime structural low 9,419-10,154 MW (SCI 0.318-0.343 LOW-MEDIUM); no binding driver | LOW |
| **Solar cliff** | **HE19-22** | **+$1 to +$3.5** | **$0 / +$5** | **SOUTH_HOUSTON_IMPORT MEDIUM-HIGH 35-50%; NL ramp +19,683 MW; WEST_TO_NORTH also MEDIUM (SCI 0.367-0.426); SOUTH_HOUSTON dominates direction; Finding 3 window HE20-22** | MEDIUM direction, LOW magnitude |
| **Late evening** | **HE22-24** | **-$4 to -$10** | **-$3 / -$12** | **WEST_TO_NORTH MEDIUM-HIGH (SCI 0.468-0.526 — Phase 2 record); PANHANDLE marginal at HE24; post-SOUTH_HOUSTON West dominance** | MEDIUM direction, LOW magnitude |

**Day-over-day MCC comparison (Aug 10 → Aug 11)**:

| Window | Aug 10 E[GKS MCC] | Aug 11 E[GKS MCC] | Change |
|---|---|---|---|
| Overnight HE01-06 | -$2 to -$5 | -$4 to -$9 | UPGRADE +80-100% deeper |
| Duck curve HE09-12 | -$1.5 to -$3.5 (MODERATE) | -$5 to -$10+ (EXTREME dual-hour) | UPGRADE 3-4x deeper |
| Solar cliff HE19-21 | -$0.3 to +$1.0 (LOW-MEDIUM) | +$1 to +$3.5 (MEDIUM-HIGH) | UPGRADE sign flip; now positive |
| Late evening HE22-24 | -$2 to -$5 (MEDIUM) | -$4 to -$10 (MEDIUM-HIGH record) | UPGRADE ~2x deeper |

Aug 11 represents a categorical upgrade in congestion MCC intensity across ALL windows vs Aug 10.

---

## Hub-pair Basis View

Note: Hub-pair LMP ABSENT (81st consecutive cycle). All values below are heuristic directional estimates from SCI analysis and NL tier calibration. Magnitude uncertainty HIGH. These estimates are NOT derived from actual clearing prices.

| Path | Window | E[basis, $/MWh] | Direction driver |
|---|---|---|---|
| WEST → NORTH | HE01-06 overnight | -$6 to -$14 (WEST cheaper) | MEDIUM-HIGH SCI 0.424-0.469; OFFPEAK; 3-hour MEDIUM-HIGH sub-window |
| WEST → NORTH | HE09-12 duck curve | -$8 to -$18 (WEST suppressed) | EXTREME NL + MEDIUM SCI — strongest midday WEST-NORTH basis in Aug series |
| WEST → NORTH | HE13-18 afternoon | ~$0 (-$1 to +$0.5) | GR_WEST daytime low; SCI 0.318-0.343 LOW-MEDIUM; no binding driver |
| HOUSTON → NORTH | HE19-22 solar cliff | +$2 to +$8 (uncond.); +$12 to +$28 (cond.) | SOUTH_HOUSTON_IMPORT MEDIUM-HIGH; probability-weighted unconditional |
| WEST → NORTH | HE22-24 late evening | -$6 to -$14 (WEST cheapest of day) | MEDIUM-HIGH SCI 0.468-0.526; Phase 2 evening record; PANHANDLE adjacent at HE24 |

---

## GKS BESS 노드 (GKS_BESS_RN) 위치별 영향

**GKS_BESS_RN (100MW/200MWh) — Aug 11 (Tuesday WDPEAK) nodal context:**

1. **PRIMARY charge window: HE09-12 EXTREME duck curve (HIGHEST priority charge in Aug 2026 series)**
   EXTREME dual-hour NL (HE10: 19,981 MW + HE11: 21,375 MW). GR_WEST MEDIUM (SCI 0.358-0.406). E[GKS MCC HE10-11] = -$5 to -$10+/MWh — the most negative expected MCC in Aug series. This is the highest-urgency charge window. Stage full charge during HE09-12. HE12 (SEVERE, SCI 0.358) is also a strong secondary charge hour.
   - **Charge priority**: CRITICAL. Do not sacrifice this window for any other positioning.
   - **Duration**: 2-4 hours of effective charging opportunity (HE09 MODERATE → HE10-11 EXTREME → HE12 SEVERE)

2. **SECONDARY charge window: HE01-06 overnight (MEDIUM-HIGH West)**
   GR_WEST 12,552-13,859 MW; SCI 0.424-0.469 (HE01-03 MEDIUM-HIGH). E[GKS MCC HE01-06] = -$4 to -$9/MWh. This is the strongest overnight charge signal since Aug 4. Stage charge during overnight — but leave SOC headroom for HE09-12 EXTREME duck curve (the more valuable signal). If battery starts day at low SOC, overnight fills it; bess-optimizer must balance against duck curve charge need.
   - **Charge priority**: HIGH — but subordinate to HE09-12 EXTREME window.

3. **PRIMARY discharge window: HE19-22 solar cliff (SOUTH_HOUSTON MEDIUM-HIGH)**
   NL ramp +19,683 MW; binding probability MEDIUM-HIGH 35-50%. E[GKS MCC HE19-22 unconditional] = +$1 to +$3.5/MWh. Finding 3 onset: recommend discharge position HE20-22 (not HE19) per historical +2h onset pattern.
   - **DA bid positioning**: bid DA energy discharge HE20-22. Maintain RT flexibility for HE19 in case onset is earlier.
   - **Discharge priority**: MEDIUM-HIGH. This is the best discharge window of the day.

4. **TERTIARY window: HE22-24 late evening (MEDIUM-HIGH West — record)**
   GR_WEST 13,852-15,571 MW; SCI 0.468-0.526 (Phase 2 record). E[GKS MCC HE22-24] = -$4 to -$10/MWh. If SOC is low after HE20-22 discharge, HE22-24 is a strong LATE charge opportunity. However: HE22 overlaps with the tail of the SOUTH_HOUSTON discharge window — do not pre-emptively charge at HE22 if SOUTH_HOUSTON binding is active. Transition to charge after HE22 once SOUTH_HOUSTON pressure resolves.
   - GKS MCC sign ambiguity at HE22: SOUTH_HOUSTON (positive) vs WEST_TO_NORTH (negative) — West likely dominant by HE22-23 as solar cliff completes.

5. **No-trade zone: HE13-18**
   GR_WEST 9,419-10,154 MW (SCI 0.318-0.343 — LOW-MEDIUM, below MEDIUM threshold). NL recovery (30,692-38,973 MW). No binding constraint expected. DA position neutral. GKS MCC near-zero. Reserve SOC for evening discharge.

6. **Net day assessment**: The highest-intensity GKS congestion day in Aug 2026 series. The EXTREME dual-hour duck curve (HE10-11) provides the most valuable charge-in-negative-MCC opportunity since Jul 9 or Jul 27. The overnight MEDIUM-HIGH West provides the strongest overnight charge signal since Aug 4. The evening MEDIUM-HIGH SOUTH_HOUSTON provides a clear discharge signal. The HE22-24 late-evening West (record SCI) provides an optional tertiary charge after discharge. This is a 4-window active day — the most complex dispatch day in Aug series.

---

## 시사점 — BESS Optimizer에 전달할 congestion view 요약

**Charge priority order**:
1. HE09-12 duck curve (EXTREME — CRITICAL priority; E[MCC] -$5 to -$10+/MWh; highest charge urgency in Aug series)
2. HE01-06 overnight (MEDIUM-HIGH; E[MCC] -$4 to -$9/MWh; subordinate to duck curve SOC management)
3. HE22-24 late evening (MEDIUM-HIGH record; E[MCC] -$4 to -$10/MWh; secondary charge after discharge)

**Discharge priority**: HE20-22 (SOUTH_HOUSTON MEDIUM-HIGH 35-50%; Finding 3 onset +2h; E[GKS MCC unconditional] +$1 to +$3.5/MWh).

**Weight guidance**: Apply EXTREME MCC (-$5 to -$10+/MWh central -$6 to -$7) to HE10-11 charge as MEDIUM-HIGH directional input. Apply MEDIUM-HIGH overnight MCC (-$4 to -$9/MWh central -$5 to -$6) to HE01-06 as MEDIUM input. Apply SOUTH_HOUSTON (+$2.0/MWh unconditional) to HE20-22 as MEDIUM tiebreaker. Cap MCC adjustment influence at 25% of hub signal — Stage 0 magnitude estimates carry high uncertainty without LMP validation.

**Day character summary**: EXTREME intensity Tuesday — the most congestion-active WDPEAK day in Aug 2026. Unlike Aug 6/10 which were single-primary-signal days, Aug 11 has three co-primary signals (EXTREME duck curve, MEDIUM-HIGH overnight West, MEDIUM-HIGH solar cliff) plus record evening West. Dispatch complexity is maximum for Aug series.

---

## Recommended Dispatch Note for bess-optimizer

**Charge windows by priority:**

1. **HE09-12 EXTREME duck curve (CRITICAL)**: Stage maximum charge rate. Two consecutive EXTREME hours (HE10-11) at the most negative expected MCC in Aug series. SOC management: ensure battery has charge headroom during this window. If overnight charge (HE01-06) fills the battery, recommend partial DA discharge at HE07-08 (LOW-MEDIUM MCC) to create headroom for HE09-12 EXTREME capture. HE09 (MODERATE NL, MEDIUM SCI) is also a solid charge hour.

2. **HE01-06 overnight (HIGH)**: Stage charge during OFFPEAK. Best overnight SCI since Aug 4 (0.424-0.469 range; HE01-03 MEDIUM-HIGH). Excellent price suppression expected. E[MCC] -$4 to -$9/MWh central -$5 to -$6.

3. **HE22-24 late evening (MEDIUM-HIGH — post-discharge tertiary)**: After HE20-22 discharge, evaluate SOC. If SOC < 50%, HE22-24 charge at record evening SCI (0.468-0.526) provides strong overnight entry position. Transition timing: confirm SOUTH_HOUSTON_IMPORT pressure resolved before charging at HE22.

**Discharge window:**

**HE20-22 SOUTH_HOUSTON_IMPORT (MEDIUM-HIGH 35-50%)**: Primary DA discharge position HE20-22 (Finding 3 onset). Bid energy DA in this window. NL ramp +19,683 MW — 1,748 MW above binding floor. Conditional E[MCC|binding] = +$15-25/MWh → significant revenue potential if binding confirmed in RT. No Smartbidder price confirmation available — size bid conservatively (not maximum dispatch) given CI uncertainty.

**No-trade zone**: HE13-18 (GR_WEST 9,419-10,154 MW, SCI 0.318-0.343 below MEDIUM threshold; no constraint binding expected; GKS MCC near-zero).

---

## Key Data for bess-optimizer

**Load profile:**
- 24h average: ~75,109 MW
- System peak: HE17 = 88,204 MW
- Peak window HE15-17: 87,089-88,204 MW
- OFFPEAK minimum: HE05 = 58,473 MW

**Net load profile:**
- NL minimum (EXTREME — Phase 2 record dual-hour): HE10 = 19,981 MW; HE11 = 21,375 MW
- NL maximum: HE21 = 58,656 MW
- NL swing (HE10 to HE21): +38,675 MW (largest single-day NL swing in Aug series)
- NL ramp HE18→HE21 (solar cliff): +19,683 MW (1,748 MW above binding floor)
- NL ramp HE19→HE21 (acute 2-hour cliff): +14,640 MW
- NL drop HE07→HE10 (solar onset): −20,734 MW in 3 hours (from 40,715 to 19,981 MW)

**West wind (GR_WEST):**
- Overnight max: HE01 = 13,859 MW (SCI 0.469 MEDIUM-HIGH)
- Daytime minimum: HE15 = 9,419 MW (SCI 0.318 LOW)
- Evening peak: HE24 = 15,571 MW (SCI 0.526 — NEW Phase 2 evening record; above PANHANDLE 15,000 MW threshold)
- Diurnal range: 9,419-15,571 MW
- MEDIUM+ SCI hours: HE01-12 (12 consecutive hours), HE19-24 (6 more hours) = 18 of 24 hours at or above MEDIUM

**Solar (ERCOT):**
- Peak: HE13 = 31,980 MW (near WDPEAK Phase 2 record)
- Secondary peaks: HE12 = 31,744 MW, HE14 = 31,756 MW
- Cliff: HE19=20,056 → HE20=6,587 → HE21=254 MW (solar crash −19,802 MW in 2 hours)
- Onset: HE07=13 → HE08=2,999 → HE09=16,909 → HE10=27,027 MW

**Total ERCOT wind:**
- Peak: HE01 = 23,030 MW; declines to trough HE13 = 16,635 MW
- Evening recovery: HE22=23,724 / HE23=25,173 / HE24=25,777 MW
- GR_WEST share of total: ~60% throughout day

**Regional wind:**
- GR_WEST: dominant driver (9,419-15,571 MW; new Phase 2 evening record HE23-24)
- GR_NORTH: minor (1,033-2,404 MW; max HE24)
- GR_COASTAL: notable evening (885-3,668 MW; peak HE18 — during solar cliff)
- GR_SOUTH: moderate throughout (1,713-2,940 MW; peak HE22)

**Resource outages (cap-out):**
- Range: 7,127-7,825 MW
- Max: HE14 = 7,825 MW
- All hours below 10,000 MW dual-trigger → HOUSTON_SOUTH_MIDDAY NEGLIGIBLE throughout (step-down from Aug 10's 9,702 MW near-miss)

---

## Risks

**1. Duck curve deepens further into EXTREME (probability 20-30%) — HIGHEST GKS revenue risk**
NL trough 19,981 MW at HE10 is 1,981 MW below the EXTREME boundary. Solar at HE10 would need to outperform by ~1,000-2,000 MW to push NL below 18,000 MW (approaching the Jul 9 18,030 MW series record). Given Aug 11 solar peak forecast (31,980 MW HE13 — near Phase 2 WDPEAK record), this level of solar outperformance is possible on a high-clarity summer day. GR_WEST at HE10 (11,997 MW) — if also outperforms by +500-1,000 MW — NL could drop to 17,500-18,500 MW range. This would represent a series-record EXTREME dual-hour event, pushing E[GKS MCC] beyond -$8/MWh.

**2. SOUTH_HOUSTON_IMPORT does not bind (probability 50-65%) — base case**
The non-binding outcome remains the majority probability even at MEDIUM-HIGH 35-50%. If RT load tracks lower than DA forecast or coastal wind outperforms, the effective RT ramp could be below the binding floor. No Smartbidder DA price signal to discriminate whether DA markets are pricing in binding.

**3. Evening West wind outperforms — PANHANDLE extension risk (probability 15-25%)**
GR_WEST at HE23 = 14,972 MW is 28 MW below PANHANDLE threshold. A modest overnight wind surge (+500-1,000 MW) would push HE22-23 above the threshold as well, extending the PANHANDLE risk from 1-hour (HE24 only) to 2-3 hours. This would represent a more material PANHANDLE binding event (LOW-MEDIUM 15-25% range rather than LOW 5-10%). No GR_WEST forecast validation available (Enverus absent).

**4. Smartbidder DEGRADED — 16th consecutive cycle (critical gap for SOUTH_HOUSTON call)**
MEDIUM-HIGH 35-50% for SOUTH_HOUSTON is based solely on YE ramp magnitude. Smartbidder would provide:
- P(DA>RT) at HE19-22 — key indicator of whether DAM is pricing in binding
- Non-Spin DA > $12.45/MWh → 1.8x right-tail rule activation at HE21-23
- Historical DA energy price for comparable ramp events (~$100/MWh for Jul 22 at +19,170 MW)
- Without this, the 35-50% call carries ±8-10 ppt CI vs Smartbidder-active cycles.

**5. Duck curve GKS MCC magnitude unverifiable (81st absent cycle)**
The -$5 to -$10+/MWh EXTREME MCC estimate has no empirical validation from hub-level LMP. All magnitude estimates for the EXTREME tier carry materially higher uncertainty than SEVERE/MODERATE tiers where historical settlement data provides partial calibration.

**6. WEST_TO_NORTH binding calibration remains unvalidated (81st cycle)**
All WEST_TO_NORTH MEDIUM-HIGH/MEDIUM calls in Stage 0 Phase 2 have ZERO formal validation against hub-zone LMP data. The SCI → P(binding) mapping has never been empirically confirmed. Aug 11's HIGH (42-60%) call for the EXTREME duck curve window rests on physical reasoning only.

---

## Downstream Weight Guidance

| Signal | Weight | Rationale |
|---|---|---|
| Finding 7 HE09-12 (EXTREME dual-hour) | MEDIUM-HIGH direction, LOW magnitude | Unprecedented depth (19,981/21,375 MW). Direction confidence high based on physical reasoning; magnitude (-$5 to -$10+/MWh) unverified by LMP. Highest-priority charge signal in Aug series. |
| WEST_TO_NORTH HE01-06 (MEDIUM-HIGH 28-42%) | MEDIUM direction, LOW magnitude | SCI 0.424-0.469; strongest overnight since Aug 4. Direction well-supported; magnitude unverifiable (81st cycle). |
| SOUTH_HOUSTON_IMPORT HE19-22 (MEDIUM-HIGH 35-50%) | MEDIUM direction, LOW magnitude | Ramp +19,683 MW firmly above floor. No Smartbidder CI widened. DA position HE20-22 per Finding 3. |
| WEST_TO_NORTH HE22-24 (MEDIUM-HIGH 30-42%) | MEDIUM direction, LOW magnitude | Record evening SCI (0.468-0.526). Post-SOUTH_HOUSTON West dominance expected. |
| PANHANDLE_EXPORT HE24 (LOW 5-10%) | LOW | Single-hour breach. Tiebreaker only. |
| Hub-pair basis | LOW | 81st consecutive absent cycle; direction-supported only; magnitude entirely uncertain. |

---

## CONGESTION_PROJECT Stage 0 Note

Stage 0 analysis — rule-based heuristic. No constraint-level binding/lambda model. All probability and lambda estimates derived from SCI thresholds, NL ramp calibration points, and historical binding tier references.

**Data inputs used:**
- `shared/data/raw/yes-energy/2026-08-11.csv` — PRODUCTION (1 file, bidclose vintage, 24 data rows + header confirmed)
- Fields used: ERCOT (NET_LOAD_FORECAST_BID_CLOSE), ERCOT (SOLAR_COPHSL_BIDCLOSE), ERCOT (WIND_COPHSL_BIDCLOSE), GR_WEST (WIND_STWPF_BIDCLOSE), GR_NORTH (WIND_COPHSL_BIDCLOSE), GR_COASTAL (WIND_STWPF_BIDCLOSE), GR_SOUTH (WIND_STWPF_BIDCLOSE), ERCOT (LOAD_FORECAST), ERCOT (TOTAL_RESOURCE_CAP_OUT), PEAKTYPE, HOURENDING

**Hub-pair LMP (W3 item 0.10)**: ABSENT — 81st consecutive cycle.

**Pending settlements (updated as of Aug 10 cycle):**

| Flowday | Call | T+2 Due | Status |
|---|---|---|---|
| 2026-07-31 (Thu) | SEVERE Finding 7 (23,784 MW); SOUTH_HOUSTON MED-HIGH 35-52% (+20,431 MW) | ~Aug 2 | CRITICALLY OVERDUE 8+ days — highest Thursday binding floor priority |
| 2026-08-04 (Tue) | SEVERE Finding 7; WEST_TO_NORTH MED-HIGH HE01-06; SOUTH_HOUSTON MEDIUM 28-42% | ~Aug 6 | OVERDUE — check pnl-manager |
| 2026-08-05 (Wed) | SEVERE Finding 7 (25,190 MW); SOUTH_HOUSTON MEDIUM 28-42% | ~Aug 7 | OVERDUE |
| 2026-08-06 (Thu) | MODERATE Finding 7 (28,192 MW); SOUTH_HOUSTON LOW-MEDIUM 12-22% | ~Aug 8 | OVERDUE |
| 2026-08-07 (Fri) | MODERATE upper Finding 7; SOUTH_HOUSTON LOW 8-15% | ~Aug 9 | OVERDUE |
| 2026-08-09 (Sun) | MODERATE lower duck curve (27,151 MW); SOUTH_HOUSTON LOW 8-14%; WEST_TO_NORTH HE23-24 LOW-MEDIUM 10-16% | ~Aug 11 | T+2 due today — check pnl-manager |
| 2026-08-10 (Mon) | MODERATE lower duck curve (26,477 MW); WEST_TO_NORTH MEDIUM HE01-07 (7-hour record); SOUTH_HOUSTON LOW-MEDIUM 13-23% | ~Aug 12 | T+1 interim today |
| **2026-08-11 (Tue)** | **EXTREME dual-hour duck curve (19,981/21,375 MW); WEST_TO_NORTH MED-HIGH overnight + record evening; SOUTH_HOUSTON MED-HIGH 35-50%** | **~Aug 13** | **This forecast** |

---

**Filed by**: congestion-analyst | Stage 0 — provisional | Single-source YES_ENERGY
**Full report**: `reports/daily/congestion/2026-08-11.md`
**Shared copy**: `shared/data/forecasts/congestion/2026-08-11.md`
**History archive**: `memory/congestion-analyst/history/2026-08-11.md` ← to be created by orchestration

---

**Congestion Character**: HIGH-INTENSITY triple-signal Tuesday — EXTREME dual-hour duck curve (NL trough HE10: 19,981 MW + HE11: 21,375 MW — first two-consecutive-hour EXTREME in Phase 2 series; 2nd deepest WDPEAK behind Jul 9; E[GKS MCC HE10-11] = -$5 to -$10+/MWh); overnight MEDIUM-HIGH West (GR_WEST 12,552-13,859 MW HE01-06; SCI 0.424-0.469; HE01-03 MEDIUM-HIGH — strongest overnight since Aug 4; MEDIUM-HIGH 28-42%); and SOUTH_HOUSTON_IMPORT MEDIUM-HIGH (NL ramp +19,683 MW — 1,748 MW above floor; 35-50%); PLUS record evening West surge (SCI 0.468-0.526 HE22-24 — new Phase 2 record; PANHANDLE threshold breach at HE24); highest combined congestion intensity in Aug 2026 series; primary charge HE09-12 EXTREME duck curve (CRITICAL priority), secondary HE01-06 overnight (MEDIUM-HIGH); primary discharge HE20-22 SOUTH_HOUSTON (MEDIUM-HIGH, Finding 3 onset); tertiary charge HE22-24 (post-discharge record evening West); Smartbidder 16th consecutive degraded cycle; Jul 31 Thursday binding floor settlement CRITICALLY OVERDUE.
