# Congestion Outlook — D+1 (2026-08-19)   [Stage 0 — provisional]

**생성**: 2026-08-18 07:30 CT | **데이터**: Yes Energy bidclose | **Stage**: 0 (Infrastructure)

**[DATA SOURCE: Yes Energy bidclose — Production]** | **Smartbidder: DEGRADED (client_secret 만료, 24번째 연속 degraded 사이클)**

**DATA_STATUS**: YES_ENERGY PRODUCTION (1 file, bidclose vintage, 24 data rows + header confirmed) | SMARTBIDDER DEGRADED (24th consecutive cycle, client_secret expired — Ascend rep escalation CRITICAL OVERDUE) | ENVERUS ABSENT | AG2 ABSENT | HUB_PAIR_LMP ABSENT (89th consecutive cycle)

**Issued**: 2026-08-18 07:30 CT
**Flowday**: Wednesday 2026-08-19 (WDPEAK HE07-22; OFFPEAK HE01-06, HE23-24)
**Data vintage**: YES_ENERGY bidclose single-source (PRODUCTION). No Enverus, Smartbidder, or AG2 cross-validation.
**Leakage check**: PASS — only YE bidclose (published pre-DAM cutoff D-1 10:00 CT Aug 18) used; no forward-looking settlement or RT data.

> **Stage 0 limitation**: 규칙 기반 휴리스틱 분석. 모든 binding probability, lambda 추정값, MCC 값은 SCI threshold, NL ramp 교정 앵커, 역사적 binding 티어 참조에서 도출된 것이며 훈련된 통계 모델이 아님. Downstream agents (bess-optimizer, dart-virtual-trader)는 모든 정량 수치에 LOW-MEDIUM 가중치 적용.

---

## Headline

Aug 19 (수요일 WDPEAK)는 **세 가지 구조적 반전**으로 정의된다. (1) **Finding 24 (NEW) — 포스트-Phase-2 야간 GR_WEST MEDIUM-HIGH 회복 확립: HE01-04 연속 4시간 SCI 0.462-0.485**, GR_WEST 최대 HE02 = 14,360 MW — Aug 18 forecast에서 정확히 예측한 "Aug 19 overnight WEST_TO_NORTH 시그널 가능성". 이는 Phase 2 직후 기간(Aug 15-16)이후 첫 MEDIUM-HIGH 야간 창. PANHANDLE threshold(15,000 MW)에서 HE02 기준 640 MW 하단 — 이 분석 시리즈에서 Phase 2 이후 가장 근접한 접근; (2) **SOUTH_HOUSTON_IMPORT NL ramp HE18→HE21 = +17,682.8 MW — 확인된 binding floor (+17,935 MW, Jun 17) 대비 252.2 MW 하단**. Aug 17 (+21,585 MW) 및 Aug 18 (+18,010 MW) 대비 명확한 하향. 비발생이 base case; P(binding) LOW 8-15%; (3) **포스트-Phase-2 GR_WEST 주간 최저 HE15 = 4,368 MW (SCI 0.148) — Aug 17 절대 기록(1,325 MW) 대비 3,043 MW, Aug 18(1,907 MW) 대비 2,461 MW 회복**. 회복 속도 가속 중: Aug 17→18 +582 MW → Aug 18→19 +2,461 MW. 고압 능선 이완 가속.

**주요 변화 요약 (Aug 18 → Aug 19)**: SOUTH_HOUSTON 하향 (MEDIUM 18-32% → LOW 8-15%); WEST_TO_NORTH overnight 상향 (NEGLIGIBLE → LOW-MEDIUM 15-22%, Finding 24 신규 확립); 야간 GR_WEST 극적 강화 (max HE02 10,681 MW → 14,360 MW, +3,679 MW); 주간 GR_WEST 최저 대폭 회복 (1,907 MW HE13 → 4,368 MW HE15); PANHANDLE 640 MW 근접 (HE02 기준; 미돌파); 시스템 피크 HE17 = 91,464 MW (Aug 17 시리즈 기록 91,463 MW와 1 MW 이내에서 동률).

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[λ\|binding] $/MWh | P50 / P90 / P99 | Note |
|---|---|---|---|---|---|
| **WEST_TO_NORTH_345** | **HE01-04 (OFFPEAK overnight — Finding 24)** | **LOW-MEDIUM 15-22%** | **$10-25** | **$0 / $15 / $60** | GR_WEST 13,668-14,360 MW; SCI 0.462-0.485 (MEDIUM-HIGH); 4 연속 시간; Aug 16 2-hour MEDIUM-HIGH (SCI 0.461-0.472, P=12-20%) 대비 더 많은 시간; PANHANDLE HE02 640 MW 하단 (tail risk); Smartbidder 24차 degraded |
| WEST_TO_NORTH_345 | HE05-07 (MEDIUM 경계) | VERY LOW 5-10% | — | $0 / $5 / $20 | SCI 0.373-0.438 (MEDIUM 진입 중; MEDIUM-HIGH 임계값 0.450 미달); HE07 11,042 MW — MEDIUM 임계값 초과이나 binding은 HE01-04에 국한된 패턴 |
| PANHANDLE_EXPORT_345 | HE01-04 | VERY LOW 3-8% | — | — | GR_WEST HE02 = 14,360 MW — Phase 2 이후 threshold 640 MW 최근접; 시리즈 최근접 (Phase 2 기간 제외); 미돌파; 야간 low demand + GR_WEST 단기 스파이크 가능성 |
| SOUTH_HOUSTON_IMPORT | HE20-21 (Finding 3) | LOW 8-15% | $15-40 | $0 / $8 / $45 | NL ramp +17,682.8 MW — binding floor 252.2 MW 하단; 비발생 base case; GR_WEST HE20-21 7,041/8,678 MW (SCI 0.238/0.293) — Aug 17-18보다 높아 SOUTH_HOUSTON 압력 추가 완화; cap-out 7,246-7,406 MW |
| WEST_TO_NORTH_345 | HE10 duck curve | NEGLIGIBLE <3% | — | — | NL 26,736 MW (MODERATE band 29,000 MW 하단 — congestion tier 진입); 그러나 GR_WEST 7,142 MW (SCI 0.241 VERY LOW) — West 잉여 부재; binding 불가 |
| WEST_TO_NORTH_345 | HE22-24 (OFFPEAK 회복) | VERY LOW 3-7% | — | — | SCI 0.363-0.459 (MEDIUM~MEDIUM-HIGH); NL 50,454-61,636 MW (너무 높음); binding 조건 불성립 |

---

## Finding 24 (NEW) — 포스트-Phase-2 야간 GR_WEST MEDIUM-HIGH 회복 확립

**첫 발생**: 2026-08-19.

**정의**: HE01-04 연속 4시간이 SCI 0.462-0.485 (MEDIUM-HIGH)를 달성. Phase 2 기간(Aug 12-16) 이후 첫 MEDIUM-HIGH 야간 창. Aug 18 forecast에서 "HE24 GR_WEST 12,495 MW (SCI 0.422)가 Aug 19 overnight 시작 baseline으로 작동하면 Aug 19 야간 WEST_TO_NORTH 신호 발생 가능" 라고 정확히 예측.

**Aug 19 overnight GR_WEST (전 시간):**

| Hour | GR_WEST (MW) | SCI | 분류 | PANHANDLE 여유 |
|---|---|---|---|---|
| **HE01** | **13,910.2** | **0.470** | **MEDIUM-HIGH** | **−1,089.8 MW** |
| **HE02** | **14,359.6** | **0.485** | **MEDIUM-HIGH** | **−640.4 MW (Phase 2 이후 최근접)** |
| **HE03** | **14,203.3** | **0.480** | **MEDIUM-HIGH** | **−796.7 MW** |
| **HE04** | **13,668.1** | **0.462** | **MEDIUM-HIGH** | **−1,331.9 MW** |
| HE05 | 12,956.2 | 0.438 | MEDIUM | −2,043.8 MW |
| HE06 | 12,030.2 | 0.407 | MEDIUM | −2,969.8 MW |

비교 기준:
- Aug 16 (Sun): SCI 0.461-0.472 (MEDIUM-HIGH 간신히, 2시간 HE01-02) → P(binding) LOW-MEDIUM 12-20%
- Aug 17 (Mon): SCI 0.356-0.363 (MEDIUM 간신히, 3시간 HE01-03) → P(binding) VERY LOW <5%
- Aug 18 (Tue): SCI 0.361-0.361 (MEDIUM 간신히, 2시간 HE02-03) → P(binding) VERY LOW <5%
- **Aug 19 (Wed): SCI 0.462-0.485 (MEDIUM-HIGH, 4시간 HE01-04)** → **P(binding) LOW-MEDIUM 15-22%**

**Phase 2 이후 overnight 최대 SCI 추이:**

| Flowday | Overnight max GR_WEST | SCI | MEDIUM-HIGH 시간수 | PANHANDLE 위반 |
|---|---|---|---|---|
| Aug 12 (Wed) | 15,118 MW HE02 | 0.511 HIGH | 7+ | 4시간 |
| Aug 13 (Thu) | 16,399 MW HE04 | 0.554 HIGH | 7+ | 7시간 |
| Aug 14 (Fri) | 15,997 MW HE04 | 0.541 HIGH | ~9-10 | 5시간 |
| Aug 15 (Sat) | 14,452 MW HE01 | 0.489 MEDIUM-HIGH | 4 | 0 |
| Aug 16 (Sun) | 13,982 MW HE01 | 0.472 MEDIUM-HIGH (barely) | 2 | 0 |
| Aug 17 (Mon) | 10,741 MW HE02 | 0.363 MEDIUM (barely) | 0 | 0 |
| Aug 18 (Tue) | 10,681 MW HE02 | 0.361 MEDIUM (barely) | 0 | 0 |
| **Aug 19 (Wed)** | **14,360 MW HE02** | **0.485 MEDIUM-HIGH** | **4** | **0 (640 MW 하단)** |

**해석**: Aug 17-18 이틀 동안 하락했던 overnight GR_WEST가 Aug 19에 극적으로 회복. HE02 기준 10,681 MW (Aug 18) → 14,360 MW (Aug 19), 3,679 MW 증가. 포스트-Phase-2 고압 능선이 이완되며 야간 저지대 제트(nocturnal low-level jet)가 재활성화된 것으로 추정. PANHANDLE threshold까지의 여유가 HE02에서 640 MW — 실측 GR_WEST가 예측보다 640 MW 이상 높으면 PANHANDLE 위반 발생 가능.

**Stage 1 LightGBM 함의**: Aug 19 overnight-to-daytime GR_WEST 비율: 14,360 MW (HE02 overnight max) / 4,368 MW (HE15 daytime min) = **3.29×**. Aug 17의 8.11× 및 Aug 18의 5.60×에서 크게 감소. 능선 이완으로 야간/주간 분절 패턴이 정상화 중.

---

## WEST_TO_NORTH_345 — 야간 binding 확률 산정 (Finding 24)

**입력 요인:**
- SCI HE01-04: 0.462 / 0.485 / 0.480 / 0.462 (4시간 MEDIUM-HIGH)
- NL HE01-04: 44,425 / 41,274 / 39,488 / 38,768 MW (야간 OFFPEAK)
- PANHANDLE 여유: −1,090 / −640 / −797 / −1,332 MW (HE02 최근접)
- GR_NORTH HE01-04: 2,394 / 2,395 / 2,341 / 2,259 MW (보조 wind)

**Step-by-step 확률 산정:**
- **Base: SCI 0.462-0.485 (MEDIUM-HIGH, 4시간)**: Aug 16의 SCI 0.461-0.472 (2시간) → P(binding) 12-20% 기준 → 더 많은 시간 + 소폭 높은 SCI → 기본 15-22%
- **4시간 지속 창 (vs Aug 16의 2시간)**: +2 to +3 ppt (binding 발생 창이 넓을수록 1개 이상의 시간에서 임계 초과 가능성 증가)
- **Wednesday WDPEAK (Aug 16 참조 일요일 vs 수요일)**: 수요일 대비 일요일 overnight load 더 낮음 — WDPEAK 전날 야간이므로 load 수준이 상대적으로 낮을 수 있음; 중립 (overnight은 PEAKTYPE=OFFPEAK)
- **PANHANDLE 640 MW 여유**: 실측 GR_WEST 스파이크 시 tail risk 추가; +1 to +2 ppt
- **Smartbidder DEGRADED (24차)**: CI ±5 ppt 확대
- **단일 소스 (Enverus 부재)**: GR_WEST 불확실성 추가 (과거 YE-Enverus GR_WEST 격차 15% 내외)

**최종 콜: LOW-MEDIUM 15-22% (중앙값 ~18%)**

Aug 16의 LOW-MEDIUM 12-20% 대비 소폭 상향 (4시간 MEDIUM-HIGH vs 2시간). PANHANDLE tail risk 존재.

---

## SOUTH_HOUSTON_IMPORT — 핵심 분석

### NL Ramp HE18→HE21: +17,682.8 MW

| Hour | NL (MW) | Solar (MW) | GR_WEST (MW) | GR_COASTAL (MW) | GR_SOUTH (MW) | Load (MW) | Cap-out (MW) |
|---|---|---|---|---|---|---|---|
| HE18 | 49,417.0 | 28,012.7 | 5,090.6 | 3,478.2 | 1,903.9 | 91,407.0 | 7,246 |
| HE19 | 55,203.7 | 19,525.5 | 5,923.4 | 3,498.4 | 2,201.5 | 90,103.0 | 7,246 |
| HE20 | 66,264.2 | 5,458.3 | 7,040.6 | 3,233.8 | 2,418.9 | 87,450.7 | 7,246 |
| HE21 | 67,099.8 | 136.7 | 8,678.2 | 2,867.5 | 2,604.4 | 84,633.7 | 7,406 |

**Ramp = NL(HE21) − NL(HE18) = 67,099.8 − 49,417.0 = +17,682.8 MW**

**Solar cliff 분해:**
- HE18→HE19: 태양광 −8,487.2 MW → NL +5,786.7 MW
- HE19→HE20: 태양광 **−14,067.2 MW → NL +11,060.5 MW** (1차 cliff 핵심 시간)
- HE20→HE21: 태양광 −5,321.6 MW → NL +835.6 MW (부하 하락 −2,817 MW가 NL 증가 대폭 완충)
- 총 태양광 급락 HE18→HE21: **−27,876.0 MW**

급격한 2시간 cliff (HE19→HE21): 67,099.8 − 55,203.7 = **+11,896.1 MW**

### 교정 앵커 대비 위치

| 참조 이벤트 | NL ramp | 비고 |
|---|---|---|
| Jun 17 (Wed WDPEAK) | +17,935 MW | **확인된 binding floor** — Aug 19가 이보다 252 MW 하단 |
| Jul 2 (Thu WDPEAK) | +14,861 MW | **확인된 non-binding 하단** |
| Jul 1 (Wed WDPEAK) | +21,918 MW | **확인된 binding anchor** |
| Aug 17 (Mon WDPEAK) | +21,585 MW | HIGH 45-62%; 3일전 |
| Aug 18 (Tue WDPEAK) | +18,010 MW | MEDIUM 18-32%; 어제 |
| **Aug 19 (Wed WDPEAK)** | **+17,682.8 MW** | **LOW 8-15%; binding floor 252 MW 하단** |

**Aug 19 위치**: 확인된 binding floor 바로 아래 (−252 MW). 이는 Stage 0 시리즈에서 binding floor 하단인 WDPEAK call이다. 비발생이 명확한 base case.

### Binding probability 산정

- **Ramp 기반 기본값 (+17,683 MW, binding floor 252 MW 하단)**: ~8-10% (floor 이하; Jun 17 binding floor vs Jul 2 non-binding lower bound 사이의 보간 불가 구간이지만, 본 ramp는 floor 아래임)
- **Wednesday WDPEAK (Jun 17 참조와 동일 DOW)**: 0 ppt (reference day와 동일)
- **GR_WEST 높은 solar cliff (HE20-21 SCI 0.238-0.293; Aug 17 0.129-0.162, Aug 18 0.168-0.230 보다 높음)**: −1 to −2 ppt (West에서 더 많은 공급 → SOUTH_HOUSTON 코리더 import 수요 감소)
- **Cap-out 7,246-7,406 MW (Aug 17 ~8,100 MW 대비 감소; Aug 18 5,942-6,102 MW 대비 증가)**: −0.5 to −1 ppt (net; aug 17 기준 하향 완화)
- **부하 수준 (HE20-21 84,634-87,451 MW; Aug 17 85,066-88,136 MW 대비 소폭 낮음)**: −0.5 ppt
- **Smartbidder DEGRADED (24차 연속)**: CI 확대 ±5-7 ppt; P(DA>RT) 미확인
- **단일 소스 (Enverus 부재)**: 불확실성 추가 (YE-Enverus HE21 격차 과거 227-4,626 MW 범위; 만약 Enverus가 800+ MW 높으면 effective ramp가 18,483+ MW로 floor 상회)

**최종 콜: LOW 8-15% (중앙값 ~10-11%)**

비발생이 중앙 시나리오. Enverus 부재로 인한 ramp 불확실성이 zero를 배제하는 유일한 요인.

---

## GR_WEST 전 시간대 프로파일 — Finding 24 확립 + Finding 23 해소 (Aug 19)

| Hour | GR_WEST (MW) | SCI | 분류 | 비고 |
|---|---|---|---|---|
| **HE01** | **13,910.2** | **0.470** | **MEDIUM-HIGH** | OFFPEAK; 야간 상승 |
| **HE02** | **14,359.6** | **0.485** | **MEDIUM-HIGH** | 일 최대 GR_WEST; PANHANDLE 640 MW 하단; Finding 24 피크 |
| **HE03** | **14,203.3** | **0.480** | **MEDIUM-HIGH** | MEDIUM-HIGH 3번째 |
| **HE04** | **13,668.1** | **0.462** | **MEDIUM-HIGH** | MEDIUM-HIGH 마지막; OFFPEAK |
| HE05 | 12,956.2 | 0.438 | MEDIUM | MEDIUM 경계 지대 |
| HE06 | 12,030.2 | 0.407 | MEDIUM | |
| HE07 | 11,041.8 | 0.373 | MEDIUM | WDPEAK 시작; solar onset |
| HE08 | 10,067.3 | 0.340 | LOW | MEDIUM threshold (10,353 MW) 하단 286 MW |
| HE09 | 8,362.8 | 0.283 | LOW | Solar 급증; NL 급락 |
| **HE10** | **7,142.0** | **0.241** | **VERY LOW** | **Duck curve NL trough (26,736 MW); GR_WEST VERY LOW** |
| HE11 | 6,841.4 | 0.231 | VERY LOW | |
| HE12 | 5,924.7 | 0.200 | VERY LOW | Solar plateau (32,789 MW) |
| HE13 | 4,891.0 | 0.165 | VERY LOW | |
| HE14 | 4,402.1 | 0.149 | VERY LOW | |
| **HE15** | **4,367.7** | **0.148** | **VERY LOW — 주간 최저 (Aug 19)** | **Aug 17 절대 기록 1,325 MW 대비 3,043 MW 회복; Aug 18 1,907 MW 대비 2,461 MW 회복; Finding 23 해소 진행 중** |
| HE16 | 4,433.0 | 0.150 | VERY LOW | |
| HE17 | 4,596.1 | 0.155 | VERY LOW | 시스템 피크 HE17 = 91,464 MW |
| HE18 | 5,090.6 | 0.172 | VERY LOW | Solar cliff 시작 |
| HE19 | 5,923.4 | 0.200 | VERY LOW | 1차 cliff 진행 중 |
| HE20 | 7,040.6 | 0.238 | VERY LOW | PRIMARY cliff hour |
| HE21 | 8,678.2 | 0.293 | LOW | NL peak 67,100 MW; Aug 17 HE21(4,803 MW) 대비 3,875 MW 높음 |
| HE22 | 10,740.4 | 0.363 | MEDIUM | WDPEAK 종료; 야간 회복 본격화 |
| **HE23** | **12,470.3** | **0.422** | **MEDIUM** | OFFPEAK; Aug 19 overnight 다음 날 HE01 baseline 예측 기준 |
| **HE24** | **13,581.9** | **0.459** | **MEDIUM-HIGH** | MEDIUM-HIGH 경계 진입; HE01의 13,910 MW와 연속성 확인 |

**요약 (SCI 등급)**:
- MEDIUM-HIGH 이상 (SCI ≥ 0.450): HE01-04, HE24 — **5 시간**
- MEDIUM (0.350 ≤ SCI < 0.450): HE05-07, HE22-23 — **5 시간**
- LOW (0.250 ≤ SCI < 0.350): HE08-09, HE21 — **3 시간**
- VERY LOW (SCI < 0.250): HE10-20 — **11 시간**
- HIGH (SCI ≥ 0.490): **ZERO**
- PANHANDLE 위반 (GR_WEST ≥ 15,000 MW): **ZERO** (최근접 HE02 = 14,360 MW, 640 MW 하단)

**포스트-Phase-2 GR_WEST 주간 최저값 + 야간 최고값 추이:**

| Flowday | 주간 최저 GR_WEST | SCI | 야간 최고 GR_WEST | SCI |
|---|---|---|---|---|
| Aug 12 (Wed) | 11,306 MW HE16 | 0.382 | 15,118 MW HE02 | 0.511 |
| Aug 13 (Thu) | 10,648 MW HE16 | 0.360 | 16,399 MW HE04 | 0.554 |
| Aug 14 (Fri) | 9,531 MW HE13 | 0.322 | 15,997 MW HE04 | 0.541 |
| Aug 15 (Sat) | 7,925 MW HE13 | 0.268 | 14,452 MW HE01 | 0.489 |
| Aug 16 (Sun) | 3,826 MW HE14 | 0.129 | 13,982 MW HE01 | 0.472 |
| Aug 17 (Mon) | 1,325 MW HE14 | 0.045 | 10,741 MW HE02 | 0.363 |
| Aug 18 (Tue) | 1,907 MW HE13 | 0.064 | 10,681 MW HE02 | 0.361 |
| **Aug 19 (Wed)** | **4,368 MW HE15** | **0.148** | **14,360 MW HE02** | **0.485** |

**해석**: 포스트-Phase-2 GR_WEST 회복 패턴이 뚜렷해지고 있다. 야간 최고값이 Aug 17-18의 ~10,681-10,741 MW에서 Aug 19에 14,360 MW로 급증 (+3,679 MW). 주간 최저값도 1,907 MW → 4,368 MW (+2,461 MW). 고압 능선이 8월 중순 이후 명확히 이완 중. Aug 20 동일 시간대 야간 GR_WEST 추이에 주의 (WEST_TO_NORTH 연속 2일 신호 가능성 평가).

---

## Duck Curve 분석 (HE09-12) — Finding 7 적용 여부

| Hour | NL (MW) | Solar (MW) | GR_WEST (MW) | Load (MW) | SCI | NL Tier |
|---|---|---|---|---|---|---|
| HE09 | 31,916.3 | 17,329.8 | 8,362.8 | 64,607.9 | 0.283 | MODERATE 상단 (29,000 MW 상회) |
| **HE10** | **26,736.0** | **28,311.7** | **7,142.0** | **68,860.9** | **0.241** | **MODERATE lower (29,000 MW 하단; 2,264 MW 하단)** |
| HE11 | 28,366.4 | 31,720.0 | 6,841.4 | 73,569.2 | 0.231 | MODERATE 경계 (29,000 MW 하단 633 MW) |
| HE12 | 33,737.4 | 32,788.5 | 5,924.7 | 78,560.1 | 0.200 | MODERATE 상단 이상; solar plateau |

**NL trough HE10 = 26,736 MW**: MODERATE band 상단(29,000 MW) 하단 2,264 MW. Aug 17의 34,323 MW 및 Aug 18의 31,581 MW보다 훨씬 깊음 — 더 깊은 duck curve 형성. 그러나 GR_WEST = 7,142 MW (SCI 0.241 VERY LOW) — 서부 잉여 공급 자체가 미미.

**Finding 7 적용 여부**: NL이 MODERATE lower tier에 진입했으나, GR_WEST가 VERY LOW (7,142 MW, SCI 0.241)이므로 West Texas에서 흘러올 잉여 풍력이 사실상 없음. WEST_TO_NORTH 제약이 발동되려면 높은 GR_WEST + 낮은 NL의 동시 조건이 필요. Aug 16의 비교:
- Aug 16 HE10: NL 26,242 MW (MODERATE lower), GR_WEST 7,498 MW (SCI 0.253 VERY LOW) → NEGLIGIBLE <3%
- Aug 19 HE10: NL 26,736 MW (MODERATE lower), GR_WEST 7,142 MW (SCI 0.241 VERY LOW) → **NEGLIGIBLE <3%**

**E[GKS MCC HE10-12]**: $0 (GR_WEST VERY LOW → WEST_TO_NORTH 비활성 → Finding 7 MCC 효과 없음)

---

## Nodal MCC Snapshot — GKS_BESS_RN (휴리스틱 PTDF Projection)

Stage 0 rule-based PTDF projection. Hub-pair LMP ABSENT (89th consecutive cycle).

| Window | HE | E[MCC, $/MWh] | P50 / P90 | Driver | 확신도 |
|---|---|---|---|---|---|
| **야간 MEDIUM-HIGH (Finding 24)** | **HE01-04** | **−$0.3 to −$1.5** | **$0 / −$3** | **WEST_TO_NORTH LOW-MEDIUM 15-22% (SCI 0.462-0.485; 4시간 MEDIUM-HIGH); Aug 16 기준 교정; P(binding)=~18% × E[MCC\|binding]~$8-12/MWh = −$1.4-$2.2/MWh; 단일소스 CI 확대로 범위 압축** | **LOW-MEDIUM direction; VERY LOW magnitude** |
| 야간 MEDIUM 경계 | HE05-07 | $0 to −$0.2 | $0 / −$0.5 | WEST_TO_NORTH VERY LOW 5-10% (SCI 0.373-0.438; MEDIUM-HIGH 미달); 미미한 방향성만 | VERY LOW |
| 오전 전환 | HE08-09 | $0 | $0 / $0 | SCI 0.283-0.340 (LOW); binding 가능성 없음 | ZERO |
| Duck curve | HE10-12 | $0 | $0 / $0 | NL 26,736-33,737 MW (MODERATE lower at HE10); GR_WEST 5,925-7,142 MW (SCI 0.200-0.241 VERY LOW); WEST_TO_NORTH NEGLIGIBLE; Finding 7 비적용 (GR_WEST 없음) | ZERO |
| Finding 23 완화 구간 | HE13-19 | $0 | $0 / $0 | SCI 0.148-0.200 (VERY LOW); 제약 없음; 시스템 피크 HE17 = 91,464 MW이나 GR_WEST VERY LOW로 SOUTH_HOUSTON 미발동 구간 | ZERO |
| **Solar cliff PRIMARY** | **HE20-21** | **+$0 to +$0.5** | **$0 / +$1.5** | **SOUTH_HOUSTON LOW 8-15% (ramp +17,683 MW; binding floor 252 MW 하단; GR_WEST 7,041-8,678 MW — Aug 17-18보다 높음; cap-out 7,246-7,406 MW); Finding 3 primary window; 매우 약한 방향성** | **VERY LOW direction; NEGLIGIBLE magnitude** |
| HE22 MEDIUM 회복 | HE22 | $0 to −$0.1 | $0 / $0 | WEST_TO_NORTH VERY LOW (SCI 0.363 MEDIUM; NL 61,636 MW — 너무 높음); SOUTH_HOUSTON 압력 완화 | NEGLIGIBLE |
| HE23-24 OFFPEAK | HE23-24 | $0 to −$0.2 | $0 / −$0.5 | SCI 0.422-0.459 (MEDIUM~MEDIUM-HIGH); NL 50,454-55,817 MW (너무 높음); WEST_TO_NORTH binding 조건 불성립; 내일 HE01-04 시작 baseline | VERY LOW |

**일별 MCC 비교 (Aug 18 → Aug 19)**:

| Window | Aug 18 E[GKS MCC] | Aug 19 E[GKS MCC] | 변화 |
|---|---|---|---|
| 야간 (HE01-04) | $0 (VERY LOW; SCI 0.361) | **−$0.3 to −$1.5 (LOW-MEDIUM; SCI 0.462-0.485)** | **상향 — Finding 24 신규 신호 (음수 MCC)** |
| Duck curve HE10 | $0 (SCI 0.124) | $0 (SCI 0.241; NL 더 깊으나 GR_WEST 낮음) | 동일 zero |
| Solar cliff HE20-21 | +$1.5 to +$3.0 (MEDIUM 18-32%) | **+$0 to +$0.5 (LOW 8-15%)** | **하향 — ramp floor 252 MW 하단** |

---

## Hub-Pair Basis View

Hub-pair LMP ABSENT (89th consecutive cycle). 모든 수치는 방향성 추정치.

| Path | Window | E[basis, $/MWh] | 방향성 driver |
|---|---|---|---|
| **WEST → NORTH** | **HE01-04 야간** | **−$0.3 to −$2.5 (uncond.); −$15 to −$40 (cond.)** | **WEST_TO_NORTH LOW-MEDIUM 15-22%; Finding 24; SCI 0.462-0.485 (4시간 MEDIUM-HIGH); 방향 음수** |
| WEST → NORTH | HE05-07 MEDIUM | $0 to −$0.2 | WEST_TO_NORTH VERY LOW; SCI 0.373-0.438; 미미 |
| WEST → NORTH | HE08-12 오전-낮 | $0 | SCI 0.200-0.340; duck curve GR_WEST VERY LOW; 비활성 |
| WEST → NORTH | HE13-21 오후-저녁 | $0 | SCI 0.148-0.293 (VERY LOW~LOW); 비활성 |
| **HOUSTON → NORTH** | **HE20-21 solar cliff** | **+$0 to +$0.5 (uncond.); +$15 to +$35 (cond.)** | **SOUTH_HOUSTON LOW 8-15%; ramp floor 252 MW 하단; 극히 약한 방향성** |
| WEST → NORTH | HE22-24 야간 회복 | $0 to −$0.2 | SCI 0.363-0.459 (MEDIUM~MEDIUM-HIGH); NL 50,454-61,636 MW — 너무 높아 binding 불가; 내일 overnight baseline |

**포스트-Phase-2 WEST→NORTH HE10 basis 추이:**

| Day | GR_WEST HE10 | SCI | NL trough | E[basis HE10 WEST→NORTH] |
|---|---|---|---|---|
| Aug 12 (Wed) | 14,552 MW | 0.492 HIGH | 17,060 MW EXTREME | −$18 to −$40+ |
| Aug 13 (Thu) | 14,690 MW | 0.497 HIGH | 16,701 MW EXTREME | −$20 to −$40+ |
| Aug 14 (Fri) | 12,522 MW | 0.423 MED | 21,796 MW EXTREME barely | −$4 to −$12 |
| Aug 15 (Sat) | 10,337 MW | 0.349 LOW | 21,643 MW EXTREME | −$0.5 to −$3 |
| Aug 16 (Sun) | 7,498 MW | 0.253 VERY LOW | 26,242 MW MODERATE lower | $0 to −$0.3 |
| Aug 17 (Mon) | 3,102 MW | 0.105 VERY LOW | 34,323 MW (MODERATE 이상) | $0 (absolute zero) |
| Aug 18 (Tue) | 3,680 MW | 0.124 VERY LOW | 31,581 MW (MODERATE 이상) | $0 (absolute zero) |
| **Aug 19 (Wed)** | **7,142 MW** | **0.241 VERY LOW** | **26,736 MW (MODERATE lower)** | **$0 (absolute zero — GR_WEST 여전히 VERY LOW)** |

HE10 basis: 세 번째 연속 zero. duck curve가 더 깊어졌으나 (26,736 MW) GR_WEST가 여전히 VERY LOW (7,142 MW)로 WEST_TO_NORTH 제약 비활성. 하지만 NL trough 회복세 (+5,595 MW) 주목 — Aug 20에 GR_WEST가 충분히 회복되면 duck curve basis가 돌아올 수 있음.

---

## GKS BESS (GKS_BESS_RN) Nodal Context — Aug 19 (수요일 WDPEAK)

**GKS_BESS_RN (100MW/200MWh) — Aug 19 dispatch guidance (congestion view):**

1. **HE01-04 야간 OFFPEAK: LOW-MEDIUM congestion CHARGE 신호 (Finding 24 — 오늘의 신규 신호)**
   SCI 0.462-0.485 (MEDIUM-HIGH); P(WEST_TO_NORTH binding) 15-22%. WEST_TO_NORTH가 binding되면 GKS는 음수 MCC를 받음 (West 잉여 → GKS cheaper). E[GKS MCC HE01-04 unconditional] = −$0.3 to −$1.5/MWh.
   - **충전 우선순위**: VERY LOW-LOW — 음수 MCC가 순 충전 비용을 낮추지만 확률 15-22%로 상당히 낮음. 에너지 가격이 낮을 경우(OFFPEAK 야간) 충전과 방향 일치.
   - **방전 금지 시간**: HE01-04는 congestion MCC 방향이 음수 (충전 방향). 방전 포지션은 congestion 기준으로 비추천.
   - **PANHANDLE tail risk**: HE02에서 GR_WEST가 640 MW 추가 상승 시 PANHANDLE 위반 → 더 강한 음수 MCC 가능 (conditional: −$20 to −$40+/MWh).

2. **HE05-08 전환 구간: ZERO (또는 near-zero) congestion 신호**
   SCI 0.340-0.438; MEDIUM-HIGH 미달. P(binding) VERY LOW. E[MCC] ≈ $0.

3. **HE09-19 오전-낮-오후: ZERO congestion 신호**
   전 시간대 SCI 0.148-0.283 (VERY LOW~LOW). Duck curve HE10 = 26,736 MW (MODERATE lower tier)이나 GR_WEST 7,142 MW (VERY LOW)로 WEST_TO_NORTH NEGLIGIBLE. Finding 7 비적용. 시스템 피크 HE17 = 91,464 MW이나 SOUTH_HOUSTON HE17-18에서는 NL ramp가 아직 주 cliff 이전. BESS 이 시간대는 순수 에너지/AS 가격 기반.

4. **HE20-21 SOLAR CLIFF: VERY LOW congestion discharge 신호 (오늘의 주 congestion 신호 중 약함)**
   - **HE20** (Finding 3 PRIMARY): 태양광 5,458 MW; NL 66,264 MW; GR_WEST 7,041 MW (SCI 0.238 VERY LOW). SOUTH_HOUSTON LOW 8-15%.
   - **HE21** (Finding 3 SECONDARY): 태양광 137 MW; NL 67,100 MW (day max); GR_WEST 8,678 MW (SCI 0.293 LOW). 주의: Aug 17 HE21 GR_WEST 4,803 MW 대비 Aug 19는 3,875 MW 높아 SOUTH_HOUSTON 압력 추가 완화.
   - **E[GKS MCC HE20-21 unconditional]**: +$0 to +$0.5/MWh. Aug 18(+$1.5 to +$3.0/MWh) 대비 대폭 하향. Ramp가 binding floor 하단이므로 기대값은 사실상 zero에 가까움.
   - **Congestion 관점에서는 BESS 방전 결정을 에너지/AS 가격이 전적으로 지배.**

5. **HE22-24 야간 초반 회복: ZERO congestion priority**
   SCI 0.363-0.459 (MEDIUM~MEDIUM-HIGH); NL 50,454-61,636 MW — WEST_TO_NORTH binding 불성립. 내일(Aug 20) overnight 신호 모니터링 기준 시간.

6. **Net day assessment**: Aug 19의 congestion 구조는 Aug 17-18과 반전된다. **주요 신호는 야간 WEST_TO_NORTH (음수 MCC; 충전 방향) → 저녁 SOUTH_HOUSTON (양수 MCC 거의 zero)**. 이전 이틀과 반대 방향. BESS 최적화: HE01-04 congestion-aligned 충전 기회 (낮은 에너지 가격 + 음수 MCC 가능), HE20-21은 에너지/AS 가격 기반 방전 (congestion 기여 negligible).

---

## BESS Optimizer에 전달할 Congestion View 요약

**충전 우선순위 (congestion 기반)**:
1. **HE01-04** (VERY LOW-LOW priority): WEST_TO_NORTH LOW-MEDIUM 15-22%; E[GKS MCC] −$0.3 to −$1.5/MWh (음수 = 충전 비용 감소 방향). 단일 소스 + 낮은 확률로 LOW conviction. 에너지 가격이 낮으면(OFFPEAK) congestion 방향성과 일치.
2. **HE10-12 duck curve**: ZERO — GR_WEST VERY LOW; Finding 7 비적용.

**방전 우선순위 (congestion 기반)**:
1. **HE20-21**: SOUTH_HOUSTON LOW 8-15%; E[MCC] +$0 to +$0.5/MWh. NEGLIGIBLE congestion contribution. 방전 결정은 에너지/AS 가격 기반으로만.

**가중치 지침**: 오늘은 **야간 음수 MCC (HE01-04)** 방향과 **저녁 양수 MCC (HE20-21)** 방향이 동시에 존재하나, 두 신호 모두 확신도가 낮다. WEST_TO_NORTH HE01-04에 **VERY LOW direction weight** 적용 (P=15-22%; 단일소스; Smartbidder 부재). SOUTH_HOUSTON HE20-21: **NEGLIGIBLE direction weight** (ramp floor 하단; 방향 barely positive).

---

## Risks

**1. WEST_TO_NORTH 야간 binding 발생 (Finding 24; LOW-MEDIUM 15-22%)**:
GR_WEST HE01-04가 예측보다 강하면 (특히 HE02 +640 MW 시 PANHANDLE 위반) 음수 MCC 스파이크 가능. Conditional MCC −$15 to −$40+/MWh. GKS BESS가 HE01-04에 충전 포지션이면 실질 충전 비용 대폭 하락. 반대로 방전 포지션이면 손실.

**2. PANHANDLE 위반 tail risk (HE02 기준 640 MW 여유)**:
이 분석 시리즈에서 Phase 2 이후 가장 근접. 실측 GR_WEST가 예측 대비 +640 MW 이상이면 PANHANDLE 위반. 당일 실시간 모니터링 필요.

**3. SOUTH_HOUSTON binding 발생 (LOW 8-15%; 비발생 base case)**:
Enverus 부재로 NL ramp 단일소스 불확실성 존재 (YE-Enverus 격차 과거 최대 4,626 MW). 만약 실제 ramp가 18,500+ MW이면 binding floor 상회 → conditional MCC +$15 to +$35/MWh. LOW 확률이므로 에너지/AS 가격이 지배해야 함.

**4. 시스템 피크 HE17 = 91,464 MW — Aug 17 기록과 사실상 동률 (1 MW 이내)**:
3일 연속 90,000 MW+ 피크 (Aug 17: 91,463 MW; Aug 18: 91,407 MW; Aug 19: 91,464 MW). 극한 열파가 지속 중. ORDC 희소성 가격 tail risk는 주로 SOUTH_HOUSTON이 binding될 경우 해당.

**5. Duck curve NL = 26,736 MW — Stage 0 시리즈 MODERATE lower 범위 진입**:
Aug 17-18의 31,581-34,323 MW보다 깊은 trough. GR_WEST가 회복되어 HE10 SCI가 0.350+ 달성 시 WEST_TO_NORTH duck curve 신호 재활성 가능. 오늘은 GR_WEST 7,142 MW (SCI 0.241)로 NEGLIGIBLE이나, 내일 또는 그 다음날 watch point.

**6. Aug 17 T+2 settlement 오늘 도착 예정 (HIGH 45-62% 콜, 기록 부하)**:
Aug 17 SOUTH_HOUSTON HIGH 45-62% (ramp +21,585 MW; 기록 부하 91,463 MW; Finding 23 절대 최저) 콜의 실제 결과. 수신 즉시 `memory/congestion-analyst/learnings/2026-08-17-settlement.md` 업데이트. 이 콜이 Stage 0 시리즈에서 가장 중요한 calibration event 중 하나 (HIGH tier 5번째).

**7. Smartbidder 24차 연속 degraded**:
WEST_TO_NORTH overnight 및 SOUTH_HOUSTON evening 모두 Smartbidder DA price cross-validation 없이 평가됨. DA 에너지 가격 정보 없이 P(binding) 교차 검증 불가.

**8. 다수 CRITICALLY OVERDUE settlement 미수신 지속**:
Jul 31 이후 복수 settlement 미확인 상태. Aug 18 콜 (MEDIUM 18-32%) → T+2 예정 ~Aug 20.

---

## Downstream Weight Guidance

| Signal | Weight | 근거 |
|---|---|---|
| **WEST_TO_NORTH_345 HE01-04 야간 (Finding 24)** | **VERY LOW direction; NEGLIGIBLE magnitude** | SCI 0.462-0.485 (4시간 MEDIUM-HIGH); P(binding) 15-22%; Aug 16 교정 기준; 단일소스 + Smartbidder 부재로 magnitude 신뢰 낮음; 방향 음수 (GKS negative MCC) |
| PANHANDLE_EXPORT HE01-04 (VERY LOW 3-8%) | NONE (모니터링만) | 640 MW 여유; 위반 예측 않음; 실시간 모니터링 |
| WEST_TO_NORTH HE05-07 (VERY LOW 5-10%) | NONE | MEDIUM-HIGH 미달 (SCI 0.373-0.438); 소수 신호 |
| **SOUTH_HOUSTON HE20-21 (LOW 8-15%)** | **NEGLIGIBLE direction; NEGLIGIBLE magnitude** | Ramp floor 252 MW 하단; 비발생 base case; 방향 양수이나 기대값 zero에 가까움 |
| Duck curve HE10 (NEGLIGIBLE) | NONE | NL 26,736 MW (MODERATE lower); GR_WEST 7,142 MW VERY LOW; Finding 7 비적용 |
| WEST_TO_NORTH HE22-24 (VERY LOW 3-7%) | NONE (모니터링만) | SCI 0.363-0.459; NL 너무 높음; 내일 overnight 기준 입력 |
| Hub-pair basis | VERY LOW | 89차 연속 absent. 모든 magnitude 추정치 방향성만이며 미검증 |

**Downstream agents (bess-optimizer, dart-virtual-trader)**:
- Aug 19는 이전 이틀과 반전된 congestion 구조 — **주 신호가 야간 음수 MCC (HE01-04)**. 그러나 확률이 낮고(15-22%) 단일 소스 한계로 NEGLIGIBLE weight만 부여.
- dart-virtual-trader: HE20-21 SHORT DA 포지션은 LOW 8-15% SOUTH_HOUSTON 확률에서 Aug 17-18보다 현저히 낮은 승률. SOUTH_HOUSTON HE20-21 congestion 기반 DART는 비추천.
- 나머지 23시간은 에너지/AS 가격이 전적으로 지배.

---

## CONGESTION_PROJECT Stage 0 Note

Stage 0 분석 — 규칙 기반 휴리스틱. 제약 수준 binding/lambda 모델 없음.

**사용된 데이터 입력**:
- `shared/data/raw/yes-energy/2026-08-19.csv` — PRODUCTION (1 file, bidclose vintage, 24 data rows + header confirmed)
- 사용 필드: ERCOT (NET_LOAD_FORECAST_BID_CLOSE), ERCOT (SOLAR_COPHSL_BIDCLOSE), ERCOT (WIND_COPHSL_BIDCLOSE), GR_WEST (WIND_STWPF_BIDCLOSE), GR_NORTH (WIND_COPHSL_BIDCLOSE), GR_COASTAL (WIND_STWPF_BIDCLOSE), GR_SOUTH (WIND_STWPF_BIDCLOSE), ERCOT (LOAD_FORECAST), ERCOT (TOTAL_RESOURCE_CAP_OUT), PEAKTYPE, HOURENDING
- `shared/data/forecasts/congestion/2026-08-18.md` — 전일 view (참조용; Finding 23, 교정 앵커, Aug 19 overnight 리스크 예측)

**Hub-pair LMP (W3 항목 0.10)**: ABSENT — 89차 연속. Aug 19의 야간 −$0.3 to −$1.5/MWh GKS MCC 및 저녁 +$0 to +$0.5/MWh는 settlement LMP 데이터와 교차 검증 없음.

**Finding 24 (NEW) 등록:**
- Post-Phase-2 overnight GR_WEST MEDIUM-HIGH 회복 — HE01-04 연속 4시간 SCI 0.462-0.485 달성
- PANHANDLE threshold 640 MW 최근접 (Phase 2 이후 stage 0 시리즈 최근접)
- Aug 18 forecast에서 정확히 예측된 리스크 ("HE24 GR_WEST 12,495 MW → Aug 19 overnight 시그널 가능성")
- Finding 23 이후 첫 MEDIUM-HIGH overnight 회복 사이클
- Stage 1 LightGBM 함의: overnight-to-daytime ratio 8.11× (Aug 17) → 5.60× (Aug 18) → 3.29× (Aug 19) — 정상화 중; 시간대별 GR_WEST feature 필수

**포스트-Phase-2 GR_WEST 회복 추세 요약 (Finding 23 해소 진행)**:
- 주간 최저: 1,325 MW (Aug 17) → 1,907 MW (+582, Aug 18) → 4,368 MW (+2,461, Aug 19)
- 야간 최고: 10,741 MW (Aug 17) → 10,681 MW (−60, Aug 18) → 14,360 MW (+3,679, Aug 19)
- Finding 23 패턴(절대 가뭄)은 공식적으로 해소 중. Aug 20+ 확인 필요.

**pending settlements (2026-08-18 기준 업데이트)**:

| Flowday | 콜 요약 | T+2 예정일 | 상태 |
|---|---|---|---|
| 2026-07-31 (Thu) | SOUTH_HOUSTON MED-HIGH 35-52% (+20,431 MW) | ~Aug 2 | CRITICALLY OVERDUE 18+ 일 |
| 2026-08-04~11 | 다수 | ~Aug 6-13 | CRITICALLY OVERDUE |
| 2026-08-12 (Wed) | WEST_TO_NORTH HIGH + SOUTH_HOUSTON MED-HIGH + PANHANDLE 7h | ~Aug 14 | CRITICALLY OVERDUE |
| 2026-08-13 (Thu) | WEST_TO_NORTH VERY HIGH + SOUTH_HOUSTON MED-HIGH + PANHANDLE 10h | ~Aug 15 | CRITICALLY OVERDUE |
| 2026-08-14 (Fri) | WEST_TO_NORTH HIGH + SOUTH_HOUSTON MED-HIGH + PANHANDLE 5h | ~Aug 16 | CRITICALLY OVERDUE |
| 2026-08-15 (Sat) | SOUTH_HOUSTON MED-HIGH 22-36%; Finding 21 | ~Aug 17 | OVERDUE |
| 2026-08-16 (Sun) | SOUTH_HOUSTON MED-HIGH 18-30%; Finding 22 | ~Aug 18 | OVERDUE |
| **2026-08-17 (Mon)** | **HIGH 45-62% SOUTH_HOUSTON (+21,585 MW); Finding 23; Record load 91,463 MW** | **~Aug 19** | **오늘 도착 예정 — HIGHEST PRIORITY** |
| 2026-08-18 (Tue) | MEDIUM 18-32% SOUTH_HOUSTON (+18,010 MW); Finding 23 확장 | ~Aug 20 | 내일 예정 |
| **2026-08-19 (Wed)** | **LOW 8-15% SOUTH_HOUSTON (+17,683 MW); Finding 24 NEW overnight WEST_TO_NORTH** | **~Aug 21** | **이 예측** |

---

**Filed by**: congestion-analyst | Stage 0 — provisional | Single-source YES_ENERGY
**Full report**: `reports/daily/congestion/2026-08-19.md`
**Shared copy**: `shared/data/forecasts/congestion/2026-08-19.md`
**History archive**: `memory/congestion-analyst/history/2026-08-19.md`

---

**Congestion Character**: Finding 24 확립 — 포스트-Phase-2 야간 GR_WEST MEDIUM-HIGH 회복 (HE01-04 SCI 0.462-0.485; 4시간; HE02 14,360 MW; PANHANDLE 640 MW 최근접; Phase 2 이후 첫 MEDIUM-HIGH overnight; Aug 18 forecast 정확히 예측된 리스크 실현); Finding 23 해소 진행 (주간 최저 HE15 = 4,368 MW SCI 0.148 — Aug 18 1,907 MW 대비 +2,461 MW; 회복 가속화); 시스템 피크 HE17 = 91,464 MW (Aug 17 기록 91,463 MW와 1 MW 이내 동률 — 3일 연속 극한 피크); NL trough HE10 = 26,736 MW (MODERATE lower tier 진입; GR_WEST 7,142 MW VERY LOW로 duck curve 혼잡 NEGLIGIBLE); SOUTH_HOUSTON LOW 8-15% (+17,683 MW ramp; binding floor 252 MW 하단; 비발생 base case; GR_WEST solar cliff 시간 SCI 0.238-0.293 — Aug 17-18보다 높아 SOUTH_HOUSTON 추가 완화); E[GKS MCC HE01-04] −$0.3 to −$1.5/MWh (WEST_TO_NORTH; 음수; 충전 방향); E[GKS MCC HE20-21] ≈ $0 (SOUTH_HOUSTON LOW; negligible); PANHANDLE 미위반 (640 MW 하단); Smartbidder 24차 연속 degraded; hub-pair LMP 89차 연속 absent; Aug 17 T+2 settlement 오늘 도착 예정 — CRITICAL PRIORITY 학습 이벤트.
