# Congestion Outlook — D+1 (2026-08-21)   [Stage 0 — provisional]

**생성**: 2026-08-20 07:30 CT | **데이터**: Yes Energy bidclose | **Stage**: 0 (Infrastructure)

**[DATA SOURCE: Yes Energy bidclose — Production]** | **Smartbidder: DEGRADED (client_secret 만료, 26번째 연속 degraded 사이클)**

**DATA_STATUS**: YES_ENERGY PRODUCTION (1 file, bidclose vintage, 24 data rows + header confirmed) | SMARTBIDDER DEGRADED (26th consecutive cycle, client_secret expired) | ENVERUS ABSENT | AG2 ABSENT | HUB_PAIR_LMP ABSENT (91st consecutive cycle)

**Issued**: 2026-08-20 07:30 CT
**Flowday**: Friday 2026-08-21 (WDPEAK HE07-22; OFFPEAK HE01-06, HE23-24)
**Data vintage**: YES_ENERGY bidclose single-source (PRODUCTION). No Enverus, Smartbidder, or AG2 cross-validation.
**Leakage check**: PASS — only YE bidclose (published pre-DAM cutoff D-1 10:00 CT Aug 20) used; no forward-looking settlement or RT data.

> **Stage 0 limitation**: 규칙 기반 휴리스틱 분석. 모든 binding probability, lambda 추정값, MCC 값은 SCI threshold, NL ramp 교정 앵커, 역사적 binding 티어 참조에서 도출된 것이며 훈련된 통계 모델이 아님. Downstream agents (bess-optimizer, dart-virtual-trader)는 모든 정량 수치에 LOW-MEDIUM 가중치 적용.

---

## Headline

Aug 21 (금요일 WDPEAK)은 세 가지 구조적 특징으로 정의된다. (1) **WEST_TO_NORTH 신호 전무**: 야간 GR_WEST 최고 HE01 = 11,094.6 MW (SCI 0.375 MEDIUM) — MEDIUM-HIGH 임계값(SCI 0.450 = 13,320 MW) 대비 2,225 MW 하단. Aug 19 Finding 24 (14,360 MW, SCI 0.485 MEDIUM-HIGH) 대비 3,265 MW 후퇴. 전 24시간 MEDIUM-HIGH 이상 ZERO. WEST_TO_NORTH P(binding) 전 시간 NEGLIGIBLE~VERY LOW; (2) **Finding 25 (NEW) — GR_WEST 주간 가뭄 재발**: 주간 최저 HE13 = 1,755.2 MW (SCI 0.059 VERY LOW) — Aug 19의 단기 회복(4,368 MW, SCI 0.148) 이후 다시 Finding 23 근접 수준으로 복귀. Aug 17 절대 기록(1,325 MW, SCI 0.045) 대비 430 MW, 1.32배 — 고압 능선 주간 억제 효과가 재발하고 있음을 확인; (3) **SOUTH_HOUSTON binding NEGLIGIBLE — 가장 낮은 ramp in recent series**: NL ramp HE18→HE21 = +12,962 MW — Jul 2 확인된 비발생 하단(+14,861 MW) 대비 1,899 MW 하단. 이는 Stage 0 시리즈 최근 2주에서 가장 낮은 ramp. 완전 비발생이 base case.

**주요 변화 요약 (Aug 19 → Aug 21)**: WEST_TO_NORTH overnight 하향 (LOW-MEDIUM 15-22% → NEGLIGIBLE <3%; SCI 0.485 → 0.375; Finding 24 소멸); SOUTH_HOUSTON 하향 (LOW 8-15% → NEGLIGIBLE <3%; +17,683 MW → +12,962 MW); 야간 GR_WEST 후퇴 (14,360 MW HE02 → 11,095 MW HE01, −3,265 MW); 주간 GR_WEST 재가뭄 (4,368 MW HE15 → 1,755 MW HE13, −2,613 MW; Finding 25 신규 확립); 시스템 피크 HE17 = 92,717 MW (Aug 19 피크 91,464 MW 대비 +1,253 MW — 이 분석 시리즈에서 확인된 최고치); PANHANDLE 완전 비위험 (HE01 11,095 MW, threshold 3,905 MW 하단).

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[λ\|binding] $/MWh | P50 / P90 / P99 | Note |
|---|---|---|---|---|---|
| WEST_TO_NORTH_345 | HE01-03 (OFFPEAK overnight) | VERY LOW <5% | — | $0 / $3 / $15 | GR_WEST 10,536-11,095 MW; SCI 0.356-0.375 (MEDIUM); MEDIUM-HIGH 임계값(13,320 MW) 대비 2,225-2,784 MW 하단; 4시간 MEDIUM-HIGH였던 Finding 24(Aug 19) 소멸; 단일 소스 불확실성 ±2 ppt |
| WEST_TO_NORTH_345 | HE04-06 (OFFPEAK 전환) | NEGLIGIBLE <2% | — | $0 / $0 / $5 | SCI 0.274-0.333 (LOW); NL 45,253-47,581 MW; binding 조건 미달 |
| WEST_TO_NORTH_345 | HE22-24 (OFFPEAK 야간 회복) | NEGLIGIBLE <2% | — | $0 / $0 / $5 | SCI 0.278-0.369 (LOW-MEDIUM); NL 54,185-64,827 MW — 너무 높음; binding 불가 |
| SOUTH_HOUSTON_IMPORT | HE20-21 (Finding 3) | NEGLIGIBLE <3% | — | $0 / $0 / $10 | NL ramp +12,962 MW — Jul 2 비발생 하단(14,861 MW) 대비 1,899 MW 하단; GR_WEST HE20-21 4,677/6,260 MW (SCI 0.158/0.211 VERY LOW); 비발생 확정적 base case |
| PANHANDLE_EXPORT_345 | ALL hours | ZERO | — | — | HE01 max = 11,095 MW; threshold 15,000 MW 대비 3,905 MW 하단; tail risk 없음 |

---

## Finding 25 (NEW) — GR_WEST 주간 가뭄 재발 (Aug 21)

**첫 발생 등록**: 2026-08-21.

**정의**: 주간 최저 GR_WEST가 Aug 19의 일시적 회복(4,368 MW) 이후 Aug 21에 1,755.2 MW로 재급락. SCI 0.059 — Aug 17 절대 기록(SCI 0.045) 대비 소폭 상회에 불과. Finding 23 (Aug 17 절대 주간 가뭄, 1,325 MW)에서 Aug 19 회복(4,368 MW)이 일시적이었음을 확인; 고압 능선의 주간 억제 효과가 지속 중.

**Aug 21 주간 GR_WEST 최저 시간대 프로파일:**

| Hour | GR_WEST (MW) | SCI | 분류 |
|---|---|---|---|
| HE11 | 2,881 | 0.097 | VERY LOW |
| HE12 | 2,162 | 0.073 | VERY LOW |
| **HE13** | **1,755** | **0.059** | **VERY LOW — 일 최저 (Finding 25)** |
| HE14 | 1,813 | 0.061 | VERY LOW |
| HE15 | 1,915 | 0.065 | VERY LOW |
| HE16 | 2,076 | 0.070 | VERY LOW |
| HE17 | 2,340 | 0.079 | VERY LOW |

**포스트-Phase-2 주간 GR_WEST 최저값 추이:**

| Flowday | 주간 최저 GR_WEST | SCI | Finding |
|---|---|---|---|
| Aug 17 (Mon) | 1,325 MW HE14 | 0.045 | **Finding 23 절대 최저** |
| Aug 18 (Tue) | 1,907 MW HE13 | 0.064 | Finding 23 확장 |
| Aug 19 (Wed) | 4,368 MW HE15 | 0.148 | Finding 23 해소 (일시적) |
| Aug 20 (Thu) | 미확인 | — | — |
| **Aug 21 (Fri)** | **1,755 MW HE13** | **0.059** | **Finding 25 재발 (430 MW above Aug 17 low)** |

**해석**: Aug 19의 주간 회복(4,368 MW)이 2일 만에 소멸. Aug 21의 1,755 MW는 Aug 18(1,907 MW)보다도 낮아 Finding 23 수준에 재진입. 포스트-Phase-2 고압 능선의 주간 억제 패턴이 단순한 직선 회복이 아닌 oscillation 구조임을 시사. 주간 GR_WEST가 3일 평균으로 1,325→1,907→4,368→(Aug 20 미확인)→1,755 MW의 non-monotonic 회복 패턴. 야간 GR_WEST도 Finding 24(14,360 MW) 이후 Aug 21에 11,095 MW로 후퇴 — 마찬가지로 oscillation 패턴.

---

## WEST_TO_NORTH_345 — 전 시간대 GR_WEST 프로파일

| Hour | GR_WEST (MW) | SCI | 분류 | NL (MW) | 비고 |
|---|---|---|---|---|---|
| **HE01** | **11,095** | **0.375** | **MEDIUM** | 50,024 | OFFPEAK; 일 최고 GR_WEST |
| **HE02** | **11,050** | **0.373** | **MEDIUM** | 47,229 | OFFPEAK |
| **HE03** | **10,536** | **0.356** | **MEDIUM** | 45,636 | OFFPEAK |
| HE04 | 9,857 | 0.333 | LOW | 45,253 | OFFPEAK |
| HE05 | 9,064 | 0.306 | LOW | 45,731 | OFFPEAK |
| HE06 | 8,102 | 0.274 | LOW | 47,581 | OFFPEAK |
| HE07 | 7,187 | 0.243 | VERY LOW | 49,987 | WDPEAK 시작; solar trace 1.8 MW |
| HE08 | 6,319 | 0.213 | VERY LOW | 49,089 | Solar 2,368 MW 급증 |
| HE09 | 4,755 | 0.161 | VERY LOW | 39,494 | Solar 16,351 MW; NL 급락 |
| **HE10** | **3,377** | **0.114** | **VERY LOW** | **34,241** | **Duck curve NL trough; solar 27,512 MW** |
| HE11 | 2,881 | 0.097 | VERY LOW | 36,081 | Solar plateau |
| HE12 | 2,162 | 0.073 | VERY LOW | 41,638 | Solar peak 32,377 MW |
| **HE13** | **1,755** | **0.059** | **VERY LOW — 일 최저 (Finding 25)** | 46,470 | Solar plateau; 시스템 부하 급증 시작 |
| HE14 | 1,813 | 0.061 | VERY LOW | 50,816 | |
| HE15 | 1,915 | 0.065 | VERY LOW | 52,841 | 부하 91,123 MW |
| HE16 | 2,076 | 0.070 | VERY LOW | 53,912 | 부하 92,043 MW |
| **HE17** | **2,340** | **0.079** | **VERY LOW** | **56,221** | **시스템 피크 92,717 MW** |
| HE18 | 2,809 | 0.095 | VERY LOW | 57,458 | Solar cliff 시작; 부하 92,158 MW |
| HE19 | 3,611 | 0.122 | VERY LOW | 62,202 | 1차 solar cliff |
| HE20 | 4,677 | 0.158 | VERY LOW | 70,636 | PRIMARY cliff; NL 일 최고 |
| HE21 | 6,260 | 0.211 | VERY LOW | 70,420 | NL 소폭 하락 |
| HE22 | 8,227 | 0.278 | LOW | 64,827 | WDPEAK 종료; 야간 회복 |
| **HE23** | **9,912** | **0.335** | **LOW** | 59,277 | OFFPEAK |
| **HE24** | **10,933** | **0.369** | **MEDIUM** | 54,185 | MEDIUM 재진입; 다음날 overnight baseline |

**SCI 등급 분포 (Aug 21):**
- MEDIUM (0.350-0.450): HE01, HE02, HE03, HE24 — **4 시간**
- LOW (0.250-0.350): HE04, HE05, HE06, HE22, HE23 — **5 시간**
- VERY LOW (SCI < 0.250): HE07-21 — **15 시간**
- MEDIUM-HIGH (SCI ≥ 0.450): **ZERO**
- HIGH (SCI ≥ 0.490): **ZERO**
- PANHANDLE 위반 (GR_WEST ≥ 15,000 MW): **ZERO** (HE01 최고 11,095 MW; threshold 3,905 MW 하단)

**포스트-Phase-2 야간 GR_WEST 최고값 추이 (Finding 24 소멸 확인):**

| Flowday | 야간 최고 GR_WEST | SCI | MEDIUM-HIGH 시간수 | PANHANDLE 여유 |
|---|---|---|---|---|
| Aug 12 (Wed) | 15,118 MW HE02 | 0.511 HIGH | 7+ | −위반 4시간 |
| Aug 13 (Thu) | 16,399 MW HE04 | 0.554 HIGH | 7+ | −위반 7시간 |
| Aug 14 (Fri) | 15,997 MW HE04 | 0.541 HIGH | ~9-10 | −위반 5시간 |
| Aug 15 (Sat) | 14,452 MW HE01 | 0.489 MEDIUM-HIGH | 4 | −548 MW |
| Aug 16 (Sun) | 13,982 MW HE01 | 0.472 MEDIUM-HIGH | 2 | −1,018 MW |
| Aug 17 (Mon) | 10,741 MW HE02 | 0.363 MEDIUM | 0 | −4,259 MW |
| Aug 18 (Tue) | 10,681 MW HE02 | 0.361 MEDIUM | 0 | −4,319 MW |
| Aug 19 (Wed) | 14,360 MW HE02 | 0.485 MEDIUM-HIGH | 4 | −640 MW ← Finding 24 spike |
| Aug 20 (Thu) | 미확인 | — | — | — |
| **Aug 21 (Fri)** | **11,095 MW HE01** | **0.375 MEDIUM** | **0** | **−3,905 MW (Finding 24 소멸)** |

**해석**: Aug 19 Finding 24의 overnight GR_WEST MEDIUM-HIGH 4시간 창(14,360 MW, SCI 0.485)이 Aug 21에 완전히 소멸. Aug 21 야간 최고(11,095 MW, SCI 0.375)는 Aug 17-18과 유사한 MEDIUM 수준으로 후퇴. Finding 24는 transient spike였으며 sustained recovery가 아니었음이 확인됨. 야간 GR_WEST도 oscillation 중.

---

## SOUTH_HOUSTON_IMPORT — 핵심 분석

### NL Ramp HE18→HE21: +12,962 MW

| Hour | NL (MW) | Solar (MW) | GR_WEST (MW) | GR_COASTAL (MW) | GR_SOUTH (MW) | Load (MW) | Cap-out (MW) |
|---|---|---|---|---|---|---|---|
| HE18 | 57,458 | 24,943 | 2,809 | 2,980 | 1,268 | 92,158 | 6,503 |
| HE19 | 62,202 | 16,980 | 3,611 | 2,971 | 1,658 | 90,454 | 6,355 |
| HE20 | 70,636 | 4,738 | 4,677 | 2,724 | 2,088 | 87,535 | 6,205 |
| HE21 | 70,420 | 95 | 6,260 | 2,356 | 2,369 | 84,465 | 6,205 |

**Ramp = NL(HE21) − NL(HE18) = 70,420 − 57,458 = +12,962 MW**

**Solar cliff 분해:**
- HE18→HE19: 태양광 −7,963 MW → NL +4,744 MW (load −1,704 MW 완충)
- HE19→HE20: 태양광 **−12,242 MW → NL +8,434 MW** (1차 cliff 핵심 시간; PRIMARY)
- HE20→HE21: 태양광 −4,643 MW → NL −216 MW (부하 −3,070 MW 급락 > solar fade)
- 총 태양광 급락 HE18→HE21: −24,848 MW

2시간 급락 (HE19→HE21): 70,420 − 62,202 = **+8,218 MW**

### 교정 앵커 대비 위치

| 참조 이벤트 | NL ramp | 결과 | 비고 |
|---|---|---|---|
| Jun 17 (Wed WDPEAK) | +17,935 MW | binding | **확인된 binding floor** |
| Jul 2 (Thu WDPEAK) | +14,861 MW | 미발생 | **확인된 non-binding 하단** |
| Jul 1 (Wed WDPEAK) | +21,918 MW | binding | 확인된 binding anchor |
| Aug 17 (Mon WDPEAK) | +21,585 MW | HIGH 45-62% | 기록 부하 |
| Aug 18 (Tue WDPEAK) | +18,010 MW | MEDIUM 18-32% | |
| Aug 19 (Wed WDPEAK) | +17,683 MW | LOW 8-15% | binding floor 252 MW 하단 |
| **Aug 21 (Fri WDPEAK)** | **+12,962 MW** | **NEGLIGIBLE <3%** | **Jul 2 비발생 하단 1,899 MW 하단; 시리즈 최저 ramp** |

**Aug 21 위치**: Jul 2 비발생 앵커(+14,861 MW) 대비 1,899 MW 하단. 이는 Stage 0 시리즈에서 가장 낮은 evening ramp 기록. GR_WEST HE20-21 (4,677/6,260 MW, SCI 0.158/0.211 VERY LOW)도 낮아 SOUTH_HOUSTON 코리더를 통한 import 수요 자체가 낮음.

### Binding probability 산정

- **Ramp 기반 기본값 (+12,962 MW, Jul 2 비발생 앵커 1,899 MW 하단)**: ~1-3%
- **Friday WDPEAK (Aug 21)**: 금요일 특성상 midweek 대비 부하 소폭 하향 가능 → 추가 완화 가능성; 그러나 Load HE17 = 92,717 MW으로 실제로는 극히 높음 (neutral)
- **GR_WEST solar cliff 시간 (SCI 0.158-0.211)**: 낮은 서부 공급 → SOUTH_HOUSTON import 수요는 이 방향으로 증가할 수 있으나, ramp 자체가 너무 낮아 효과 없음
- **Smartbidder DEGRADED (26차)**: CI ±3-5 ppt 확대

**최종 콜: NEGLIGIBLE <3% (중앙값 ~1-2%)**

완전 비발생이 base case. Ramp이 비발생 앵커 대비 충분히 낮아 단일소스 불확실성으로도 뒤집히지 않음.

---

## Duck Curve 분석 (HE09-12)

| Hour | NL (MW) | Solar (MW) | GR_WEST (MW) | SCI | NL Tier |
|---|---|---|---|---|---|
| HE09 | 39,494 | 16,351 | 4,755 | 0.161 | MODERATE lower (29,000 MW 상회; 10,494 MW 상단) |
| **HE10** | **34,241** | **27,512** | **3,377** | **0.114** | **MODERATE mid (~35,000 MW 하단)** |
| HE11 | 36,081 | 31,339 | 2,881 | 0.097 | MODERATE |
| HE12 | 41,638 | 32,377 | 2,162 | 0.073 | MODERATE 상단 |

**NL trough HE10 = 34,241 MW**: Aug 19(26,736 MW) 대비 훨씬 높음. Duck curve가 Aug 19보다 얕음. 그러나 GR_WEST = 3,377 MW (SCI 0.114 VERY LOW) — 서부 잉여 공급 사실상 없음.

**Finding 7 적용 여부**: NL이 MODERATE band이나 GR_WEST가 0.114 VERY LOW로 WEST_TO_NORTH 제약 비활성. Aug 19 HE10: NL 26,736 MW (더 깊은 duck curve)에서도 GR_WEST 7,142 MW(SCI 0.241 VERY LOW)로 NEGLIGIBLE <3% 였음. Aug 21 HE10은 duck curve도 얕고 GR_WEST도 더 낮아 NEGLIGIBLE 확정.

**E[GKS MCC HE10-12]**: $0 (GR_WEST VERY LOW → WEST_TO_NORTH 비활성)

---

## Nodal MCC Snapshot — GKS_BESS_RN (휴리스틱 PTDF Projection)

Stage 0 rule-based PTDF projection. Hub-pair LMP ABSENT (91st consecutive cycle).

| Window | HE | E[MCC, $/MWh] | P50 / P90 | Driver | 확신도 |
|---|---|---|---|---|---|
| 야간 MEDIUM (OFFPEAK) | HE01-03 | $0 to −$0.2 | $0 / −$0.5 | WEST_TO_NORTH VERY LOW <5% (SCI 0.356-0.375 MEDIUM; MEDIUM-HIGH 임계값 2,225 MW 하단); Finding 24 소멸; P(binding) ~3% × E[MCC\|binding]~$5-8/MWh = ~$0.15-0.24/MWh; 단일소스 CI 확대로 실질 압축 | VERY LOW direction; NEGLIGIBLE magnitude |
| 야간 LOW (OFFPEAK) | HE04-06 | $0 | $0 / $0 | WEST_TO_NORTH NEGLIGIBLE <2% (SCI 0.274-0.333); binding 없음 | ZERO |
| WDPEAK 전환 | HE07-09 | $0 | $0 / $0 | SCI 0.161-0.243 (VERY LOW); solar onset; binding 불가 | ZERO |
| Duck curve | HE10-12 | $0 | $0 / $0 | NL 34,241-41,638 MW; GR_WEST 2,162-3,377 MW (SCI 0.073-0.114 VERY LOW); Finding 7 비적용 | ZERO |
| 오후 주간 피크 | HE13-19 | $0 | $0 / $0 | SCI 0.059-0.122 (VERY LOW); Finding 25 최저 HE13; 시스템 피크 HE17 = 92,717 MW이나 GR_WEST VERY LOW로 SOUTH_HOUSTON 비발동 | ZERO |
| **Solar cliff PRIMARY** | **HE20-21** | **$0** | **$0 / $0** | **SOUTH_HOUSTON NEGLIGIBLE <3% (ramp +12,962 MW; Jul 2 비발생 하단 1,899 MW 하단; GR_WEST SCI 0.158-0.211 VERY LOW); 기대 MCC 실질 zero** | **ZERO** |
| 야간 회복 | HE22-24 | $0 | $0 / $0 | SCI 0.278-0.369 (LOW-MEDIUM); NL 54,185-64,827 MW — 너무 높아 WEST_TO_NORTH 비활성; 다음날 overnight 기준선만 의미 있음 | ZERO |

**일별 MCC 비교 (Aug 19 → Aug 21)**:

| Window | Aug 19 E[GKS MCC] | Aug 21 E[GKS MCC] | 변화 |
|---|---|---|---|
| 야간 (HE01-04) | −$0.3 to −$1.5 (LOW-MEDIUM; SCI 0.462-0.485; Finding 24) | **$0 to −$0.2 (VERY LOW; SCI 0.356-0.375; Finding 24 소멸)** | **대폭 하향 — Finding 24 transient 확인** |
| Duck curve HE10 | $0 (SCI 0.241; NL 26,736 MW) | $0 (SCI 0.114; NL 34,241 MW; duck curve 얕음) | 동일 zero (이유 다름) |
| Solar cliff HE20-21 | +$0 to +$0.5 (LOW 8-15%) | **$0 (NEGLIGIBLE <3%; ramp 1,899 MW 이하)** | **하향 — ramp 급감** |

**Net assessment**: Aug 21은 Stage 0 시리즈에서 드물게 **전 시간대 congestion MCC 신호가 사실상 zero**인 날. 에너지/AS 가격이 GKS BESS dispatch를 100% 지배.

---

## Hub-Pair Basis View

Hub-pair LMP ABSENT (91st consecutive cycle). 모든 수치는 방향성 추정치.

| Path | Window | E[basis, $/MWh] | 방향성 driver |
|---|---|---|---|
| WEST → NORTH | HE01-03 야간 | $0 to −$0.2 (uncond.); −$5 to −$15 (cond.) | WEST_TO_NORTH VERY LOW <5% (SCI 0.356-0.375 MEDIUM); 매우 약한 방향성 음수; Finding 24 소멸로 이전 날 대비 신호 크게 약화 |
| WEST → NORTH | HE04-06 OFFPEAK | $0 | SCI 0.274-0.333 LOW; 비활성 |
| WEST → NORTH | HE07-21 주간 | $0 | SCI 0.059-0.243 VERY LOW; GR_WEST Finding 25 최저 포함; 완전 비활성 |
| HOUSTON → NORTH | HE20-21 solar cliff | $0 | SOUTH_HOUSTON NEGLIGIBLE <3%; ramp Jul 2 하단 1,899 MW; 방향성 없음 |
| WEST → NORTH | HE22-24 야간 회복 | $0 | SCI 0.278-0.369 LOW-MEDIUM; NL 54,185-64,827 MW — binding 불가; 다음날 baseline으로만 참고 |

**포스트-Phase-2 WEST→NORTH HE01-03 overnight basis 추이:**

| Day | GR_WEST HE01 (MW) | SCI | MEDIUM-HIGH 시간수 | E[basis WEST→NORTH overnight] |
|---|---|---|---|---|
| Aug 17 (Mon) | 10,741 (HE02 max) | 0.363 | 0 | $0 |
| Aug 18 (Tue) | 10,681 (HE02 max) | 0.361 | 0 | $0 |
| Aug 19 (Wed) | 14,360 (HE02 max) | 0.485 | 4 | **−$0.3 to −$1.5/MWh (Finding 24)** |
| Aug 20 (Thu) | 미확인 | — | — | — |
| **Aug 21 (Fri)** | **11,095 (HE01 max)** | **0.375** | **0** | **$0 to −$0.2/MWh (VERY LOW; Finding 24 소멸)** |

---

## 시스템 피크 분석 — HE17 = 92,717 MW

Aug 21 시스템 피크 HE17 = 92,717 MW는 Stage 0 분석 시리즈에서 확인된 최고 부하다.

**최근 피크 추이:**
- Aug 17 (Mon): 91,463 MW (기존 record)
- Aug 18 (Tue): 91,407 MW
- Aug 19 (Wed): 91,464 MW (Aug 17과 1 MW 이내 동률)
- Aug 21 (Fri): **92,717 MW (+1,254 MW above Aug 17 record)**

**주의**: 시스템 피크 자체는 SOUTH_HOUSTON binding의 충분조건이 아님. Binding 조건은 저녁 NL ramp (HE18→HE21)이며, Aug 21 ramp(+12,962 MW)는 최저 수준. 극한 부하에도 불구하고 solar cliff 규모가 작고 GR_WEST VERY LOW로 congestion 조건 미충족.

**ORDC 스카시티 가격 tail risk**: 92,717 MW 피크 + 용량 outage 6,626 MW(HE15-17)는 ORDC 가격 스파이크 잠재성이 있으나, 이는 congestion-analyst 범위 밖 (market-analyst 영역). 에너지 가격 자체는 높을 가능성이 있음.

---

## GKS BESS (GKS_BESS_RN) Nodal Context — Aug 21 (금요일 WDPEAK)

**GKS_BESS_RN (100MW/200MWh) — Aug 21 dispatch guidance (congestion view):**

1. **HE01-03 야간 OFFPEAK: NEGLIGIBLE congestion 신호 (Finding 24 소멸)**
   SCI 0.356-0.375 (MEDIUM); P(WEST_TO_NORTH binding) VERY LOW <5%. E[GKS MCC HE01-03 unconditional] ≈ $0 to −$0.2/MWh. Finding 24(Aug 19)의 음수 MCC 신호(−$0.3 to −$1.5/MWh)가 소멸했음. Congestion 방향성 없음. 에너지가격 (OFFPEAK) 및 AS 기반으로만 결정.
   - **충전 결정**: 순수 에너지/AS 가격 기반. 음수 MCC 기여 NEGLIGIBLE.

2. **HE04-06 OFFPEAK: ZERO congestion 신호**
   SCI 0.274-0.333 (LOW). binding 없음. 에너지/AS 가격 전적 지배.

3. **HE07-19 주간-오후: ZERO congestion 신호 (Finding 25 포함)**
   전 시간대 SCI 0.059-0.243 (VERY LOW). Duck curve HE10: NL 34,241 MW(MODERATE; GR_WEST 3,377 MW SCI 0.114) → Finding 7 비적용. 시스템 피크 HE17 = 92,717 MW (series record)이나 GR_WEST VERY LOW로 SOUTH_HOUSTON 비발동. Finding 25 최저 HE13 = 1,755 MW (SCI 0.059). **이 구간 BESS dispatch는 100% 에너지/AS 가격.**
   - **HE15-18**: 부하 91,000-92,717 MW 극한 구간. ORDC 스카시티 가격이 높을 경우 방전 우선도 HIGH — 그러나 이는 market-analyst 영역. Congestion MCC 기여 $0.

4. **HE20-21 SOLAR CLIFF: ZERO congestion 신호 (NEGLIGIBLE)**
   - **HE20** (Finding 3 PRIMARY): NL 70,636 MW; GR_WEST 4,677 MW (SCI 0.158). SOUTH_HOUSTON NEGLIGIBLE.
   - **HE21**: NL 70,420 MW; GR_WEST 6,260 MW (SCI 0.211). E[GKS MCC HE20-21] = $0.
   - **방전 결정**: 에너지/AS 가격 전적 지배. Congestion 기여 없음.

5. **HE22-24 야간 회복: ZERO congestion 신호**
   SCI 0.278-0.369 (LOW-MEDIUM). NL 54,185-64,827 MW — binding 불가. 다음날 Aug 22 overnight baseline으로 HE24 = 10,933 MW (SCI 0.369 MEDIUM) 주목.

6. **Net day assessment**: Aug 21은 Stage 0 시리즈에서 **전 시간대 congestion MCC 신호 zero에 가장 근접한 날**이다. Finding 24(야간 음수 MCC), Finding 3 SOUTH_HOUSTON(저녁 양수 MCC) 모두 비활성. GKS BESS 최적화는 congestion input 없이 순수 에너지/AS 전략으로 운영해야 함.

---

## BESS Optimizer에 전달할 Congestion View 요약

**충전 우선순위 (congestion 기반)**: NONE (전 시간대 $0)

**방전 우선순위 (congestion 기반)**: NONE (전 시간대 $0)

**가중치 지침**: Aug 21 — **congestion input weight = ZERO (all hours)**. 에너지 가격(특히 HE15-21 극한 피크 구간)과 AS 가격이 전적으로 dispatch를 지배. Congestion-analyst는 이날 bess-optimizer에 제약 신호를 제공하지 않는다.

---

## Risks

**1. Finding 25 확인 — GR_WEST 주간 가뭄 구조 지속 (관리적 리스크)**
Aug 19의 주간 회복(4,368 MW)이 일시적이었음이 Aug 21(1,755 MW)로 확인. 이는 Stage 1 LightGBM 설계에 영향: overnight/daytime 분리 feature가 필수이며, daytime GR_WEST 회복이 sustained되지 않는 현 패턴은 feature engineering 시 non-monotonic oscillation으로 처리해야 함.

**2. 시스템 피크 92,717 MW — series 최고치 달성**
Aug 17 "기록" 91,463 MW를 1,254 MW 상회. 이 수준의 부하가 지속되면:
- Capacity outage (HE15-17 = 6,626 MW) 하에서 reserve margin 압박
- ORDC 스카시티 가격 스파이크 가능성 (market-analyst 확인 필요)
- 단, SOUTH_HOUSTON ramp가 낮아 congestion binding은 아님

**3. WEST_TO_NORTH 전 시간대 NEGLIGIBLE — Aug 20 동향 미확인**
Aug 20 overnight GR_WEST가 미확인 상태 (Aug 20 report 미열람). Aug 21 HE24 = 10,933 MW (SCI 0.369 MEDIUM)가 Aug 22 overnight baseline으로 작동할 예정. 포스트-Phase 2 oscillation 패턴상 Aug 22 overnight이 MEDIUM-HIGH를 달성할 가능성을 배제하지 않음.

**4. Smartbidder 26차 연속 degraded**
DA 에너지 가격 교차검증 없음. 92,717 MW 피크 구간의 DA 가격 방향성 blind. SOUTH_HOUSTON 비발생 base case에서는 영향 제한적이나, 에너지 가격 기반 BESS dispatch 최적화에 직접 영향.

**5. Hub-pair LMP 91차 연속 absent**
모든 MCC magnitude 추정치는 방향성만이며 미검증. Aug 21은 방향성조차 없으므로 영향 minimal.

**6. 다수 CRITICALLY OVERDUE settlement 미수신 지속**
Jul 31 이후 복수 settlement 미확인. Aug 19(Finding 24 + LOW 8-15% SOUTH_HOUSTON) T+2 settlement 오늘(Aug 20) 예정. Aug 21 settlement → T+2 ~Aug 23 예정.

---

## Downstream Weight Guidance

| Signal | Weight | 근거 |
|---|---|---|
| WEST_TO_NORTH HE01-03 야간 | NONE | SCI 0.356-0.375 (MEDIUM; MEDIUM-HIGH 미달); P(binding) <5%; Finding 24 소멸; E[MCC] $0 to −$0.2/MWh |
| WEST_TO_NORTH HE07-21 주간 | NONE | SCI 0.059-0.243 VERY LOW; Finding 25; NEGLIGIBLE |
| SOUTH_HOUSTON HE20-21 | NONE | Ramp +12,962 MW; Jul 2 비발생 하단 1,899 MW 하단; NEGLIGIBLE |
| Duck curve HE10 | NONE | NL 34,241 MW (MODERATE); GR_WEST 3,377 MW VERY LOW; NEGLIGIBLE |
| Hub-pair basis | NONE | 91차 연속 absent; 이날은 방향성도 없음 |

**Downstream agents (bess-optimizer, dart-virtual-trader)**:
- Aug 21은 congestion input 완전 배제하고 에너지/AS 가격만으로 최적화 권고.
- dart-virtual-trader: HE20-21 SOUTH_HOUSTON 기반 SHORT DA 포지션 비추천 (NEGLIGIBLE, ramp 최저).
- 시스템 피크 92,717 MW (HE17) 구간의 에너지 가격이 ORDC 가격과 결합 시 BESS 방전 우선 — 이는 market-analyst에서 확인.

---

## CONGESTION_PROJECT Stage 0 Note

CONGESTION_PROJECT (agensts/CONGESTION_PROJECT.md) 현재 Stage 0 — Infrastructure, W1-W2 completed, W3-W4 not started; binding/lambda 통계 모델 없음. 본 분석은 전적으로 규칙 기반 휴리스틱.

**사용된 데이터 입력**:
- `shared/data/raw/yes-energy/2026-08-21.csv` — PRODUCTION (1 file, bidclose vintage, 24 data rows + header confirmed)
- 사용 필드: ERCOT (NET_LOAD_FORECAST_BID_CLOSE), ERCOT (SOLAR_COPHSL_BIDCLOSE), ERCOT (WIND_COPHSL_BIDCLOSE), GR_WEST (WIND_STWPF_BIDCLOSE), GR_NORTH (WIND_COPHSL_BIDCLOSE), GR_COASTAL (WIND_STWPF_BIDCLOSE), GR_SOUTH (WIND_STWPF_BIDCLOSE), ERCOT (LOAD_FORECAST), ERCOT (TOTAL_RESOURCE_CAP_OUT), PEAKTYPE, HOURENDING
- `reports/daily/congestion/2026-08-19.md` — 최근 참조 (교정 앵커, Finding 24 context)

**Hub-pair LMP**: ABSENT — 91차 연속.

**Finding 25 (NEW) 등록:**
- GR_WEST 주간 최저 HE13 = 1,755 MW (SCI 0.059) — Aug 17 절대 기록(1,325 MW)에서 430 MW만 상단
- Aug 19의 주간 회복(4,368 MW, SCI 0.148)이 지속되지 않음 — oscillation 패턴 확인
- Finding 23(절대 가뭄)은 단순 해소가 아닌 재발 구조임을 Finding 25가 확인
- Stage 1 LightGBM 함의: daytime GR_WEST의 non-monotonic oscillation을 feature로 포착해야 함; 단순 trend feature 부적합; GR_WEST overnight-to-daytime ratio Aug 21 = 6.32× (Aug 18의 5.60×와 유사; Aug 19의 3.29× 아웃라이어)

**Finding 24 post-mortem:**
- Aug 19 Finding 24: overnight MEDIUM-HIGH 4시간, 14,360 MW HE02 — transient spike
- Aug 21: overnight max 11,095 MW HE01 (SCI 0.375 MEDIUM) — Finding 24 소멸 확인
- 포스트-Phase-2 야간 GR_WEST가 sustained MEDIUM-HIGH 회복을 이루지 못함. Stage 1 모델에서 overnight-to-overnight volatility를 feature로 처리 필요.

**pending settlements (2026-08-20 기준):**

| Flowday | 콜 요약 | T+2 예정일 | 상태 |
|---|---|---|---|
| 2026-07-31 이후 다수 | 복수 | ~Aug 2+ | CRITICALLY OVERDUE |
| 2026-08-17 (Mon) | HIGH 45-62% SOUTH_HOUSTON (+21,585 MW) | ~Aug 19 | CRITICALLY OVERDUE — 미수신 |
| 2026-08-18 (Tue) | MEDIUM 18-32% SOUTH_HOUSTON (+18,010 MW) | ~Aug 20 | 오늘 도착 예정 |
| 2026-08-19 (Wed) | LOW 8-15% SOUTH_HOUSTON; Finding 24 overnight WEST_TO_NORTH LOW-MEDIUM | ~Aug 21 (오늘) | 오늘 도착 예정 |
| **2026-08-21 (Fri)** | **NEGLIGIBLE 전 constraint; Finding 25 주간 가뭄 재발; 시스템 피크 series record 92,717 MW** | **~Aug 23** | **이 예측** |

---

**Filed by**: congestion-analyst | Stage 0 — provisional | Single-source YES_ENERGY
**Full report**: `reports/daily/congestion/2026-08-21.md`
**Shared copy**: `shared/data/forecasts/congestion/2026-08-21.md`
**History archive**: `memory/congestion-analyst/history/2026-08-21.md`

---

**Congestion Character**: Finding 25 확립 — GR_WEST 주간 가뭄 재발 (HE13 1,755 MW, SCI 0.059; Aug 17 절대 기록 1,325 MW 대비 430 MW; Aug 19 회복 4,368 MW 소멸 확인; oscillation 패턴); Finding 24 소멸 (야간 MEDIUM-HIGH 4시간 transient 확인됨; Aug 21 야간 max HE01 = 11,095 MW, SCI 0.375 MEDIUM — MEDIUM-HIGH 2,225 MW 하단); SOUTH_HOUSTON NEGLIGIBLE (+12,962 MW ramp; Stage 0 시리즈 최저; Jul 2 비발생 앵커 1,899 MW 하단; 완전 비발생 확정); 시스템 피크 HE17 = 92,717 MW (Stage 0 시리즈 확인 최고치; Aug 17 기존 record 91,463 MW 대비 +1,254 MW); 전 시간대 congestion MCC $0 (전 constraint NEGLIGIBLE~VERY LOW); GKS BESS congestion input ZERO — 에너지/AS 가격 100% 지배; Smartbidder 26차 연속 degraded; hub-pair LMP 91차 연속 absent; PANHANDLE 비위험 (HE01 max 11,095 MW, threshold 3,905 MW 하단).
