# Congestion Outlook — D+1 (2026-08-22)   [Stage 0 — provisional]

**Generated**: 2026-08-21 07:30 CT | **Stage**: 0 — Infrastructure
**Flowday**: Saturday 2026-08-22 | WEPEAK (weekend peak)
**Leakage check**: PASS — only pre-DAM-cutoff vintages used (YE bidclose pub ~12:20 UTC Aug 21; Enverus pub 07:01 CT Aug 21; AG2 pub 06:40 CT Aug 21); no RT or forward settlement data

> **Stage 0 limitation**: Rule-based heuristic analysis. All binding probability, lambda, and MCC estimates are derived from SCI threshold comparisons, NL ramp calibration anchors, and historical binding tier references — not from a trained statistical model. Downstream agents (bess-optimizer, dart-virtual-trader) apply LOW-MEDIUM weighting to all quantitative figures.

> **DATA STATUS**: YES_ENERGY PRODUCTION | ENVERUS PRODUCTION (restored — first multi-source day after extended absence) | AG2 PRODUCTION (restored) | SMARTBIDDER DEGRADED (27th consecutive cycle) | HUB_PAIR_LMP ABSENT (92nd consecutive cycle)

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[lambda\|binding] $/MWh | P50 / P90 / P99 | Note |
|---|---|---|---|---|---|
| WEST_TO_NORTH_345 | HE01-03 (overnight) | LOW-MEDIUM 12-20% | $10-28/MWh | $0 / $15 / $45 | GR_WEST 10,699–11,206 MW (SCI 0.361–0.379); straddles MEDIUM threshold; Enverus-AG2 2,099 MW wind gap |
| WEST_TO_NORTH_345 | HE04-06 (overnight tail) | VERY LOW 3-7% | — | $0 / $5 / $20 | SCI declining (0.290–0.340); LOW |
| WEST_TO_NORTH_345 | HE09-12 (duck curve) | NEGLIGIBLE <2% | — | $0 / $0 / $5 | GR_WEST daytime 1,250 MW (SCI 0.042); NL trough 30,392–32,947 MW above SEVERE |
| WEST_TO_NORTH_345 | HE22-24 (evening) | NEGLIGIBLE <3% | — | $0 / $0 / $8 | GR_WEST evening est. 6,000–8,500 MW (SCI 0.203–0.287); LOW |
| SOUTH_HOUSTON_IMPORT | HE19-21 | LOW 8-12% | $12-30/MWh | $0 / $10 / $35 | NL ramp HE18→21 = +17,620 MW — 315 MW below confirmed floor (+17,935 MW Jun 17); YE upside risk: ramp +20,301 MW → MEDIUM 20-28%; Saturday calibration uncertainty ±5 ppt |
| PANHANDLE_EXPORT_345 | ALL hours | NEGLIGIBLE <1% | — | — | GR_WEST max 10,699 MW; threshold 15,000 MW (4,301 MW gap) |
| HOUSTON_SOUTH_MIDDAY | ALL hours | NEGLIGIBLE <1% | — | — | Cap-out max 6,693 MW vs 10,000 MW dual-trigger |

---

## Nodal MCC Snapshot

| Node | E[MCC, $/MWh] | P50 / P90 | Window |
|---|---|---|---|
| GKS | -$1.0 | $0 / -$3.5 | HE01-03 (WEST_TO_NORTH LOW-MEDIUM) |
| GKS | +$0.3 | $0 / +$1.5 | HE20-21 (SOUTH_HOUSTON LOW) |
| GKS | ~$0 | $0 / +$0.3 | HE09-12 (NEGLIGIBLE duck curve) |
| LZ_WEST | -$1.5 | $0 / -$4.0 | HE01-03 |
| LZ_NORTH | +$0.8 | $0 / +$2.5 | HE01-03 |
| LZ_HOUSTON | +$0.5 | $0 / +$2.0 | HE20-21 |
| HB_BUSAVG | -$0.5 | $0 / -$2.0 | HE01-03 |

Calibration uncertainty: ±$3-8/MWh (hub-pair LMP absent 92nd cycle; Stage 0 heuristic).

---

## Hub-pair Basis View

Spread = DA − RT. Positive → DA expensive.

| Path | E[basis, $/MWh] | Hour Range | Comment |
|---|---|---|---|
| WEST → NORTH | -$1 to -$3 (central -$2) | HE01-03 | West surplus below North; LOW-MEDIUM binding |
| WEST → NORTH | ~$0 | HE09-18 | No West discount; daytime SCI VERY LOW |
| HOUSTON → NORTH | $0 to +$1.0 | HE20-21 | SOUTH_HOUSTON LOW; solar cliff positive basis |
| SOUTH → NORTH | $0 to +$0.5 | All hours | No significant signal |

---

## Key Input Summary

| Metric | Value | Source |
|---|---|---|
| Load peak | 91,367 MW HE17/18 | YE |
| NL trough | 30,392–32,947 MW HE10 | Enverus / YE |
| Solar peak | 32,479–34,374 MW HE13 | YE / Enverus |
| GR_WEST overnight max | 10,699–11,206 MW HE01/02 | YE (reported) / Enverus (derived) |
| GR_WEST overnight peak SCI | 0.361–0.379 | Derived / 29,600 MW |
| GR_WEST daytime min | 1,250 MW HE13/15 (SCI 0.042) | YE |
| NL ramp HE18→21 | +17,620 MW (Enverus) | Enverus |
| NL ramp risk scenario | +20,301 MW (if YE peak = 72,345 MW) | YE upside |
| Cap-out max | 6,693 MW | YE |
| Day type | Saturday WEPEAK | — |

**Full report**: `reports/daily/congestion/2026-08-22.md`
**Filed by**: congestion-analyst | Stage 0 — provisional | 2026-08-21 07:30 CT
