# Congestion Outlook — D+1 (2026-08-23)   [Stage 0 — provisional]

**Generated**: 2026-08-22 07:30 CT | **Stage**: 0 — Infrastructure
**Flowday**: Sunday 2026-08-23 | WEPEAK (HE07-22); OFFPEAK (HE01-06, HE23-24)
**Leakage check**: PASS — only pre-DAM-cutoff YE bidclose vintage used (pub ~12:20 UTC Aug 22); no RT or forward settlement data introduced

> **Stage 0 limitation**: Rule-based heuristic analysis. Binding probability, lambda, and MCC estimates are derived from SCI threshold comparisons, NL ramp calibration anchors, and historical binding tier references — not from a trained statistical model. Downstream agents (bess-optimizer, dart-virtual-trader) apply LOW-MEDIUM weighting to all quantitative figures.

> **DATA STATUS**: YES_ENERGY PRODUCTION (bidclose, 24 rows confirmed; single primary source) | SMARTBIDDER DEGRADED (28th consecutive cycle, client_secret expired) | ENVERUS: status unconfirmed this cycle | AG2: status unconfirmed this cycle | HUB_PAIR_LMP ABSENT (93rd consecutive cycle) | TENASKA: DOWN (settlement queue 22+ flowdays)

---

## Headline

Aug 23 (Sunday WEPEAK) is a **low-to-moderate congestion day**. Primary structural signal is WEST_TO_NORTH_345 evening escalation (HE22-24) with SCI reaching 0.449 at HE24, near the MEDIUM-HIGH threshold (0.450). No extreme duck curve. SOUTH_HOUSTON structurally non-binding — NL ramp 385 MW below confirmed non-binding lower bound.

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[lambda\|binding] $/MWh | P50 / P90 / P99 | Note |
|---|---|---|---|---|---|
| WEST_TO_NORTH_345 | HE22-24 | LOW-MEDIUM 14-22% | $12-35/MWh | $0 / $20 / $60 | SCI: 0.376→0.411→0.449; escalating to near MEDIUM-HIGH; primary call |
| WEST_TO_NORTH_345 | HE01-06 | LOW 8-14% | $8-20/MWh | $0 / $15 / $45 | SCI peak 0.335 (HE3); 15 MW below MEDIUM threshold; secondary call |
| SOUTH_HOUSTON_IMPORT | HE20-21 | VERY LOW 3-6% | $8-20/MWh | $0 / $0 / $15 | NL ramp +14,476 MW — 385 MW below Jul 2 non-binding lower bound (+14,861 MW); structural non-binding |
| PANHANDLE_EXPORT_345 | ALL hours | NEGLIGIBLE <2% | — | $0 / $0 / $3 | GR_WEST max 13,287 MW; threshold 15,000 MW; gap 1,713 MW |
| HOUSTON_SOUTH_MIDDAY | ALL hours | NEGLIGIBLE <1% | — | — | Cap-out max 7,995 MW; dual-trigger 10,000 MW unmet all hours |

---

## Nodal MCC Snapshot (PTDF projection — heuristic)

| Node | E[MCC, $/MWh] | P50 / P90 | Window |
|---|---|---|---|
| GKS | -$0.5 to -$2.0 | $0 / -$2.5 | HE09-12 (duck curve MODERATE upper) |
| GKS | -$0.3 to -$1.5 | $0 / -$2.0 | HE01-06 (WEST_TO_NORTH LOW overnight) |
| GKS | -$0.5 to -$3.0 | $0 / -$4.0 | HE22-24 (WEST_TO_NORTH LOW-MEDIUM evening) |
| GKS | +$0.0 to +$0.3 | $0 / +$0.5 | HE20-21 (SOUTH_HOUSTON VERY LOW) |
| LZ_WEST | -$1.0 to -$3.5 | $0 / -$4.5 | HE22-24 |
| LZ_NORTH | +$0.5 to +$2.0 | $0 / +$2.5 | HE22-24 |
| LZ_HOUSTON | +$0.0 to +$0.2 | $0 / +$0.5 | HE20-21 |

All MCC estimates carry calibration uncertainty ±$3-8/MWh (P90 range). W3 unstarted (93rd cycle) — PTDF not pulled from datalake.

---

## Hub-pair Basis View

Spread convention: `spread = DA − RT` (positive = DA expensive = short DA / long RT signal).

| Path | E[basis, $/MWh] | Hour Range | Comment |
|---|---|---|---|
| WEST → NORTH | -$0.5 to -$1.5 | HE01-06 | Overnight LOW West surplus; below MEDIUM threshold |
| WEST → NORTH | ~$0 | HE07-21 | GR_WEST VERY LOW daytime; minimal West discount |
| WEST → NORTH | -$1.5 to -$3.0 | HE22-24 | SCI escalation to 0.449; primary congestion window; P90=-$4.5 |
| HOUSTON → NORTH | +$0 to +$0.5 | HE01-06 | Flat overnight; no binding signal |
| HOUSTON → NORTH | +$0.2 to +$0.8 | HE19-21 | Solar cliff load premium; below binding threshold |
| SOUTH → NORTH | $0 to +$0.5 | All hours | Flat; no structural congestion expected |
| HOUSTON → WEST | +$1.5 to +$3.5 | HE22-24 | Cross-path: West discount + Houston premium IF WEST_TO_NORTH binds |

---

## Key System Metrics (YE bidclose)

| Metric | Value | HE |
|---|---|---|
| Load peak | 92,856.9 MW | 18 |
| NL trough | 30,737.4 MW | 10 |
| Solar peak | 33,273.8 MW | 12 |
| Total wind peak | 21,304.3 MW | 24 |
| GR_WEST overnight peak | 9,917.0 MW (SCI 0.335) | 3 |
| GR_WEST daytime nadir | 1,975.7 MW (SCI 0.067) | 15 |
| GR_WEST evening peak | 13,287.1 MW (SCI 0.449) | 24 |
| NL ramp HE18→HE21 | +14,476.3 MW | — |
| Cap-out max | 7,995 MW | 1-7 |

---

## GKS BESS Congestion Signals (for bess-optimizer)

| Priority | Window | Action | E[GKS MCC] Unconditional |
|---|---|---|---|
| 1 | HE09-12 | CHARGE — duck curve MODERATE upper | -$0.5 to -$2.0/MWh |
| 2 | HE22-24 | CHARGE — WEST_TO_NORTH 14-22% evening risk | -$0.3 to -$1.5/MWh |
| 3 | HE01-06 | Monitor / partial charge — overnight LOW | -$0.2 to -$0.8/MWh |
| 4 | HE14-18 | DISCHARGE — afternoon peak; near-zero MCC | ~$0/MWh |
| 5 | HE20-21 | DISCHARGE — energy value only; SOUTH_HOUSTON VERY LOW | +$0.0 to +$0.3/MWh |

Confidence weight on all congestion signals: LOW-MEDIUM (Stage 0 heuristic; single-source YE; Smartbidder 28th degraded cycle).

---

## DART Signals (for dart-virtual-trader)

| Signal | Direction | Hour | E[basis] | P(profitable) | Note |
|---|---|---|---|---|---|
| WEST_TO_NORTH INC | Long RT / Short DA at HB_WEST or LZ_WEST | HE22-24 | -$1.5 to -$3.0/MWh | ~18-28% | Best single congestion trade of the day; SCI near MEDIUM-HIGH |
| HOUSTON → NORTH avoid | No INC at LZ_HOUSTON HE20-21 | HE20-21 | +$0.0 to +$0.3 | Low | Ramp 385 MW below non-binding floor; not worth risk |
| WEST → NORTH overnight | Small INC at HB_WEST | HE01-06 | -$0.5 to -$1.5/MWh | ~12-18% | LOW conviction only; below MEDIUM threshold |

Confidence: LOW-MEDIUM on all DART signals. No Smartbidder DA price confirmation available (28th degraded cycle). Apply reduced position sizing vs weekday WDPEAK forecasts.

---

**Source report**: `reports/daily/congestion/2026-08-23.md`
**Filed by**: congestion-analyst | Stage 0 — provisional | 2026-08-22 07:30 CT
