# Congestion Outlook — D+1 (2026-08-25)   [Stage 0 — provisional]

**Issued**: 2026-08-24 07:30 CT | **Analyst**: congestion-analyst | **Flowday**: Tuesday WDPEAK
**Stage**: 0 — Infrastructure (no constraint-level model yet; pattern-based heuristic only)

---

## Data Status

| Source | Status | Note |
|---|---|---|
| Yes Energy (bidclose hourly CSV) | PRODUCTION | `shared/data/raw/yes-energy/2026-08-25.csv`; 24 rows confirmed; D-1 10:00 CT cutoff compliant |
| Smartbidder | DEGRADED | MSAL client_secret expired — 30th consecutive cycle; DA price cross-check absent |
| Enverus | NOT CONFIRMED | Availability unconfirmed this cycle |
| AG2 | NOT CONFIRMED | Availability unconfirmed this cycle |
| Hub-pair LMP (YE Datalake) | ABSENT | W3 unstarted; 95th consecutive cycle without hub LMP |
| Tenaska PTP | DOWN | Settlement validation blocked; queue 30+ flowdays |

**Confidence tier**: SINGLE-SOURCE (lowest). All probabilities carry ±8–12 ppt additional uncertainty vs dual-source cycles. Downstream agents (bess-optimizer, dart-virtual-trader) must apply MINIMUM decision weight per Stage 0 provisional rules.

---

## Headline

Three independent signals in descending priority:

1. **WEST_TO_NORTH_345 MEDIUM-HIGH overnight (HE01–04) — dominant signal**: GR_WEST exceeds 15,000 MW threshold for all four OFFPEAK hours: 16,615 MW (HE01) through 15,318 MW (HE04). HE01 SCI = 0.554 — in Phase-2 binding zone territory (Phase-2 Aug 11–15 produced SCI 0.500–0.550+ with consistent binding). This is the strongest post-Phase-2 overnight West wind event in the Stage 0 series. Four sustained above-threshold hours constitute the first confirmed sustained overnight trigger window since Phase-2. P(binding HE01–03) MEDIUM-HIGH 30–45%.

2. **PANHANDLE_EXPORT_345 trigger met (HE01–04) — first post-Phase-2 activation in series**: Stage 0 heuristic defines PANHANDLE trigger as GR_WEST > 15,000 MW for 3+ sustained overnight hours. Aug 25 satisfies this with 4 hours (HE01–04). Previously NEGLIGIBLE or LOW for all Aug 16–24 post-Phase-2 days. This is an unvalidated regime; LOW-MEDIUM 10–18%.

3. **SOUTH_HOUSTON_IMPORT LOW-MEDIUM (HE19–21)**: NL ramp HE18→HE21 = +15,872 MW. Sits 1,011 MW above confirmed non-binding floor (+14,861 MW Jul 2) and 2,063 MW below confirmed binding floor (+17,935 MW Jun 17). Slightly stronger than Aug 24 (+15,486 MW; +625 MW above floor). No Smartbidder confirmation. LOW-MEDIUM 14–24%.

Duck curve: **MILD** (NL trough 33,816 MW at HE10) — dramatically weaker than Aug 24 (25,454 MW SEVERE). Solar peak 30,023 MW at HE14, lower than recent days. Charge signal exists but is weak; no constraint binding risk from duck curve.

Load: **90,589 MW at HE17** — strong Tuesday WDPEAK but below Aug 24's probable record (92,172 MW).

**Day character summary**: OVERNIGHT WIND CONGESTION day. West wind dominates. Duck curve is secondary and mild. This is structurally opposite to Aug 24 (severe duck curve day, near-threshold overnight wind). The Aug 24 HE24 above-threshold crossing (15,488 MW; SCI 0.516) correctly signaled strong overnight West wind flowing into Aug 25 HE01–04.

---

## Hourly Profile (YE bidclose, full day)

| HE | Load (MW) | NL (MW) | Solar (MW) | Wind ERCOT (MW) | GR_WEST (MW) | SCI | Cap-Out (MW) | PEAKTYPE |
|---|---|---|---|---|---|---|---|---|
| 01 | 69,157 | 43,670 | 0 | 24,526 | **16,615** | **0.554** | 7,775 | OFFPEAK |
| 02 | 65,916 | 40,764 | 0 | 24,196 | **16,529** | **0.551** | 7,775 | OFFPEAK |
| 03 | 63,589 | 39,341 | 0 | 23,323 | **16,032** | **0.534** | 7,775 | OFFPEAK |
| 04 | 61,991 | 39,226 | 0 | 22,048 | **15,318** | **0.511** | 7,775 | OFFPEAK |
| 05 | 61,125 | 39,925 | 0 | 20,523 | 14,379 | 0.479 | 7,775 | OFFPEAK |
| 06 | 61,442 | 42,043 | 0 | 18,767 | 13,188 | 0.440 | 7,720 | OFFPEAK |
| 07 | 62,390 | 44,977 | 0 | 16,863 | 11,843 | 0.395 | 7,720 | WDPEAK |
| 08 | 62,232 | 45,065 | 1,906 | 14,637 | 10,284 | 0.343 | 7,095 | WDPEAK |
| 09 | 63,789 | 37,515 | 13,591 | 11,703 | 8,162 | 0.272 | 7,120 | WDPEAK |
| 10 | 67,678 | **33,816** | 23,474 | 9,252 | 6,327 | 0.211 | 7,150 | WDPEAK |
| 11 | 72,327 | 35,687 | 27,548 | 7,889 | 5,319 | 0.177 | 7,230 | WDPEAK |
| 12 | 77,365 | 40,699 | 29,149 | 6,276 | 4,182 | 0.139 | 7,328 | WDPEAK |
| 13 | 82,050 | 45,817 | 29,817 | 5,156 | 3,245 | 0.108 | 7,238 | WDPEAK |
| 14 | 86,531 | 50,077 | **30,023** | 4,991 | 2,790 | 0.093 | 7,140 | WDPEAK |
| 15 | 89,177 | 52,405 | 29,903 | 5,539 | 2,658 | 0.089 | 7,095 | WDPEAK |
| 16 | 90,134 | 52,820 | 29,499 | 6,441 | 2,767 | 0.092 | 7,095 | WDPEAK |
| 17 | **90,589** | 52,337 | 28,942 | 7,574 | 3,056 | 0.102 | 7,120 | WDPEAK |
| 18 | 90,459 | 53,076 | 26,192 | 9,055 | 3,660 | 0.122 | 7,095 | WDPEAK |
| 19 | 89,302 | 58,692 | 17,575 | 10,910 | 4,557 | 0.152 | 6,945 | WDPEAK |
| 20 | 86,950 | 69,025 | 4,191 | 12,644 | 5,664 | 0.189 | 6,945 | WDPEAK |
| 21 | 84,480 | 68,948 | 58 | 14,832 | 7,426 | 0.248 | 6,945 | WDPEAK |
| 22 | 81,674 | 63,432 | 0 | 17,600 | 9,544 | 0.318 | 6,945 | WDPEAK |
| 23 | 77,447 | 57,416 | 0 | 19,385 | 11,027 | 0.368 | 6,856 | OFFPEAK |
| 24 | 72,931 | 52,432 | 0 | 19,865 | 11,715 | 0.391 | 6,200 | OFFPEAK |

SCI = GR_WEST / 30,000 MW (proxy; MEDIUM threshold 0.350; Phase-2 binding zone: SCI >= 0.500).

Key metrics:
- NL trough: **33,816 MW HE10** (MILD tier)
- Solar peak: **30,023 MW HE14**
- Load peak: **90,589 MW HE17**
- NL ramp HE18→HE21: **+15,872 MW** (+1,011 MW above non-binding floor; −2,063 MW below binding floor)
- GR_WEST overnight max: **16,615 MW HE01** (SCI 0.554; highest post-Phase-2 in Stage 0 series)
- GR_WEST hours above 15k: **HE01–04** (4 hours; first sustained overnight above-threshold post-Phase-2)
- Cap-out max: **7,775 MW** (2,225 MW below HOUSTON_SOUTH dual-trigger)

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[lambda\|binding] $/MWh | P50/P90/P99 | Note |
|---|---|---|---|---|---|
| WEST_TO_NORTH | HE01–03 | MEDIUM-HIGH 30–45% | $30–60 | $0 / $40 / $110 | SCI 0.534–0.554; Phase-2 binding zone; strongest post-Phase-2 overnight in Stage 0 series |
| WEST_TO_NORTH | HE04 | MEDIUM 22–35% | $25–50 | $0 / $30 / $85 | SCI 0.511; Phase-2 zone boundary; 15,318 MW above 15k threshold |
| WEST_TO_NORTH | HE05–07 | MEDIUM 18–28% | $15–35 | $0 / $20 / $65 | SCI 0.395–0.479; above MEDIUM; below 15k; declining toward daytime |
| PANHANDLE_EXPORT | HE01–04 | LOW-MEDIUM 10–18% | $15–35 | $0 / $15 / $45 | DATA LIMITED — first post-Phase-2 trigger in Stage 0 series; 4-hour sustained window; no calibration anchor; magnitude heuristic |
| SOUTH_HOUSTON_IMPORT | HE19–21 | LOW-MEDIUM 14–24% | $25–55 | $0 / $28 / $90 | NL ramp +15,872 MW; +1,011 MW above non-binding floor; −2,063 MW below binding floor; slightly higher above floor than Aug 24 |
| WEST_TO_NORTH | HE23–24 | LOW 8–16% | $10–25 | $0 / $12 / $40 | SCI 0.368–0.391; late-night wind recovery; above MEDIUM but isolated evening window |
| HOUSTON_SOUTH_MIDDAY | ALL | NEGLIGIBLE <2% | — | — | Cap-out 7,775 MW; 2,225 MW below 10,000 MW dual-trigger |

---

## Nodal MCC Snapshot (PTDF projection — heuristic, Stage 0)

| Node | E[MCC, $/MWh] | P50 / P90 | Window | Basis |
|---|---|---|---|---|
| GKS | −$4.0 to −$6.5 | −$1.5 / −$8.0 | HE01–03 | WEST_TO_NORTH MEDIUM-HIGH; strongest overnight MCC signal post-Phase-2 |
| GKS | −$2.5 to −$4.5 | −$1.0 / −$6.0 | HE04 | WEST_TO_NORTH MEDIUM; SCI stepping down |
| GKS | −$1.5 to −$3.0 | −$0.5 / −$4.0 | HE05–07 | WEST_TO_NORTH MEDIUM; declining |
| GKS | −$0.3 to −$1.0 | $0 / −$1.5 | HE08–12 | MILD duck curve; minimal signal |
| GKS | $0 to −$0.5 | $0 / −$0.8 | HE13–18 | Near zero; load peak; no congestion driver |
| GKS | +$0.5 to +$2.0 | $0 / +$3.0 | HE19–21 | SOUTH_HOUSTON LOW-MEDIUM; conditional positive |
| GKS | −$0.5 to −$1.5 | $0 / −$2.0 | HE22–24 | WEST_TO_NORTH LOW; evening recovery |
| HB_WEST | −$3.0 to −$5.5 | −$1.0 / −$7.0 | HE01–04 | Strongest post-Phase-2 West discount day |
| HB_NORTH | $0 to +$0.5 | $0 / +$0.8 | HE01–04 | Congestion relief rent |
| HB_SOUTH | +$0.3 to +$1.5 | $0 / +$2.5 | HE19–21 | SOUTH_HOUSTON corridor; conditional |
| HB_HOUSTON | +$0.3 to +$2.0 | $0 / +$3.0 | HE19–21 | Same corridor |
| LZ_HOUSTON | +$0.3 to +$2.0 | $0 / +$3.0 | HE19–21 | Consistent with HB_HOUSTON |
| HB_BUSAVG | $0 to +$0.3 | $0 / +$0.5 | HE01–04 | System average; West negative offset by other zones |

---

## Hub-pair Basis View

| Path | Hour Range | E[basis DA, $/MWh] | Comment |
|---|---|---|---|
| HB_WEST → HB_NORTH | HE01–03 | −$5.0 to −$8.5 | WEST_TO_NORTH MEDIUM-HIGH; strongest post-Phase-2 overnight basis in Stage 0 series |
| HB_WEST → HB_NORTH | HE04 | −$3.5 to −$6.0 | WEST_TO_NORTH MEDIUM; above threshold |
| HB_WEST → HB_NORTH | HE05–07 | −$2.0 to −$4.0 | WEST_TO_NORTH MEDIUM; declining SCI |
| HB_WEST → HB_NORTH | HE08–12 | −$0.3 to −$1.0 | MILD duck curve; minimal discount |
| HB_WEST → HB_NORTH | HE23–24 | −$0.5 to −$1.5 | Late-night recovery; LOW |
| HB_SOUTH → HB_NORTH | HE19–21 | +$0.5 to +$2.5 | SOUTH_HOUSTON LOW-MEDIUM; conditional |
| HB_HOUSTON → HB_NORTH | HE19–21 | +$0.5 to +$2.5 | Same corridor |
| HB_WEST → HB_SOUTH (cross) | HE01–04 | −$4.0 to −$7.0 | WEST_TO_NORTH dominant; cross-path basis |

---

## Risks

**Upside**: GR_WEST HE01 +500–1,500 MW above forecast → SCI 0.571–0.604 → WEST_TO_NORTH HIGH 45–60%; PANHANDLE_EXPORT MEDIUM 20–30%. SOUTH_HOUSTON ramp +1,000–2,000 MW higher → approaches binding floor → MEDIUM tier.

**Downside**: GR_WEST HE01 −1,500–2,500 MW below forecast → SCI drops to 0.470–0.510; HE01–02 exit Phase-2 zone; PANHANDLE_EXPORT trigger may not be sustained. Post-Phase-2 structural shift (Phase-2 binding driven by outages no longer present) → effective binding probability lower than Phase-2 comparison implies.

---

**Filed by**: congestion-analyst | Stage 0 — provisional | Single-source YES_ENERGY
**Primary report**: `reports/daily/congestion/2026-08-25.md`
**History archive**: `memory/congestion-analyst/history/2026-08-25.md`
**Self-review (T+2)**: `memory/congestion-analyst/learnings/2026-08-25.md` — pending Tenaska settlement resumption
