# Congestion Outlook — D+1 (2026-08-26) [Stage 0 — provisional]

**Filed**: 2026-08-25 07:30 CT
**Flowday**: Tuesday 2026-08-26 | WDPEAK HE07-22 | OFFPEAK HE01-06, HE23-24
**Data vintage**: YE bidclose (D-1 pre-DAM; leakage check PASS)
**Data coverage**: PARTIAL — Yes Energy bidclose CSV only; Smartbidder UNAVAILABLE (client_secret expired, 30th+ consecutive cycle); Enverus UNAVAILABLE (remote environment constraint); AG2 ABSENT; hub-pair LMP ABSENT (97th consecutive cycle)
**Downstream weight**: MINIMUM — single-source provisional; no cross-validation available

---

## Headline

Low congestion activity day. The dominant structural feature is an extreme GR_WEST daytime drought (HE11 = 918.3 MW — probable new Stage 0 all-time minimum, shattering the Aug 17 record of 1,324.9 MW). Paradoxically, the very low West Texas wind midday does NOT create a deep duck curve — total ERCOT wind is low grid-wide, net load trough is 42,908 MW (SHALLOW by August standards), and no midday constraint binding signal exists. Evening NL ramp (+14,079 MW) falls below the non-binding lower bound. Only a brief 2-hour overnight WEST_TO_NORTH window (HE01-02, LOW-MEDIUM) is a material signal. All other constraints NEGLIGIBLE.

---

## Key Input Data Summary

| Metric | Value | HE |
|---|---|---|
| Load peak (YE bidclose) | 88,955.5 MW | HE16 |
| NL trough | 42,908.4 MW | HE10 |
| NL peak (solar cliff) | 72,329.0 MW | HE21 |
| NL ramp HE18→HE21 | +14,079.4 MW | — |
| Solar peak | 29,159.0 MW | HE13 |
| ERCOT wind trough | 2,130.3 MW | HE11 |
| GR_WEST overnight max | 11,947.8 MW | HE01 |
| GR_WEST daytime min | **918.3 MW** (probable Stage 0 all-time record) | HE11 |
| GR_WEST evening (HE22-24) | 4,401.5 – 5,310.2 MW | — |
| Cap-out max | 7,757 MW | HE07 |
| Cap-out all hours vs 10k trigger | ALL HOURS below 10,000 MW | — |
| PANHANDLE GR_WEST max (HE01-06) | 11,947.8 MW (3,052 MW below 15k threshold) | HE01 |

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[lambda\|binding] $ | P50/P90/P99 | Note |
|---|---|---|---|---|---|
| WEST_TO_NORTH_345 | HE01-02 | LOW-MEDIUM 12-18% | $5-15/MWh (directional) | 0/10/30 | SCI 0.386-0.404; 2-hour window only; short surge |
| WEST_TO_NORTH_345 | HE03 | VERY LOW 4-8% | $3-10/MWh (directional) | 0/5/15 | SCI 0.347; just below MEDIUM threshold |
| WEST_TO_NORTH_345 | HE04-06 | NEGLIGIBLE <3% | — | 0/0/5 | SCI 0.202-0.302; declining rapidly |
| WEST_TO_NORTH_345 | HE09-12 (duck curve) | NEGLIGIBLE <1% | — | 0/0/0 | NL trough 42,908 MW — SHALLOW; no congestion |
| WEST_TO_NORTH_345 | HE22-24 | NEGLIGIBLE <2% | — | 0/0/5 | SCI 0.149-0.179; very weak evening recovery |
| SOUTH_HOUSTON_IMPORT | HE19-22 | NEGLIGIBLE <5% | — | 0/0/10 | NL ramp +14,079 MW; 782 MW BELOW non-binding floor (+14,861 MW Jul 2) |
| PANHANDLE_EXPORT_345 | All hours | NEGLIGIBLE <1% | — | — | GR_WEST max 11,948 MW; 3,052 MW below 15k threshold |
| HOUSTON_SOUTH_MIDDAY | All hours | NEGLIGIBLE <1% | — | — | Cap-out max 7,757 MW; below 10,000 MW dual-trigger |

---

## Nodal MCC Snapshot (PTDF projection)

| Node | E[MCC, $/MWh] unconditional | P50 / P90 | Note |
|---|---|---|---|
| GKS (HE01-02) | -$0.4 to -$1.2 | 0 / -2 | conditional on WEST_TO_NORTH binding; sign uncertain without PTDF confirmation |
| GKS (HE09-12) | ~$0 | 0 / 0 | no duck curve; NL trough 42,908 MW |
| GKS (HE20-21) | ~$0 to +$0.2 | 0 / 0 | SOUTH_HOUSTON NEGLIGIBLE |
| GKS (all other hours) | ~$0 | 0 / 0 | no active constraint signal |
| HB_BUSAVG | ~$0 | 0 / 0 | no dominant congestion direction |
| LZ_HOUSTON | ~$0 to +$0.1 | 0 / 0 | marginal positive if any south import pressure |
| LZ_WEST | ~$0 to -$0.2 | 0 / 0 | very low west wind; near-neutral |
| LZ_NORTH | ~$0 | 0 / 0 | no major flow pressure |

---

## Hub-pair Basis View

Hub-pair LMP ABSENT (97th consecutive cycle). Structural commentary only — no numerical basis estimate possible.

| Path | E[basis, $/MWh] | Comment |
|---|---|---|
| WEST → NORTH | N/A | GR_WEST very low all day; no west surplus; structural neutral |
| HOUSTON → NORTH | N/A | SOUTH_HOUSTON NEGLIGIBLE; basis near zero expected |

---

## GKS BESS Congestion Dispatch Guidance

**Bottom line**: congestion MCC is not a meaningful input today. bess-optimizer should weight this output at MINIMUM. Dispatch driven entirely by energy price spread and AS revenues.

| Window | Action | E[GKS MCC] |
|---|---|---|
| HE01-02 | Monitor — very slight charge advantage if WEST_TO_NORTH binds (P=12-18%) | -$0.4 to -$1.2 unconditional |
| All other hours | No congestion MCC signal | ~$0 |

---

## Data Status

| Source | Status |
|---|---|
| YES_ENERGY bidclose CSV | PRODUCTION (24 rows, all hours) |
| YES_ENERGY summary JSON | NOT FOUND this cycle |
| Smartbidder | UNAVAILABLE (client_secret expired) |
| Enverus | UNAVAILABLE (remote environment constraint) |
| AG2 | ABSENT |
| Hub-pair LMP | ABSENT (97th consecutive cycle) |
| Leakage check | PASS |

---

**Source report**: `reports/daily/congestion/2026-08-26.md`
**History log**: `memory/congestion-analyst/history/2026-08-26.md`
