# Congestion Outlook — D+1 (2026-08-27) [Stage 0 — provisional]

**Filed**: 2026-08-26 07:30 CT
**Flowday**: Thursday 2026-08-27 | WDPEAK HE07-22 | OFFPEAK HE01-06, HE23-24
**Data vintage**: YE bidclose (D-1 pre-DAM; leakage check PASS)
**Data coverage**: PARTIAL — Yes Energy bidclose CSV only; Smartbidder UNAVAILABLE (MSAL expired, Day 32 consecutive cycle); Enverus UNAVAILABLE (remote environment constraint); AG2 ABSENT; hub-pair LMP ABSENT (98th consecutive cycle)
**Downstream weight**: MINIMUM — single-source provisional; no cross-validation available

---

## Headline

Zero congestion signal day. Aug 27 is the third consecutive day of a dramatic GR_WEST wind collapse: overnight GR_WEST peaked at only 4,353 MW (SCI 0.145 at HE01) — down from 11,948 MW (Aug 26 HE01) and 16,615 MW (Aug 25 HE01, the post-Phase-2 Stage 0 series high). The MEDIUM SCI zone (0.350+) is not reached at any hour today. The NL trough (41,232 MW at HE10) is SHALLOW — no duck curve binding risk. The evening NL ramp (+14,330 MW HE18→HE21) is 531 MW below the established non-binding floor (+14,861 MW Jul 2). Cap-out peaks at 8,967 MW (HE14) — 1,033 MW below the 10,000 MW HOUSTON_SOUTH dual-trigger. All four tracked constraint categories are NEGLIGIBLE.

Secondary note: GR_WEST daytime minimum = 1,258 MW at HE12 (SCI 0.042) — second consecutive sub-1,300 MW day (after Aug 26's Stage 0 record 918 MW at HE11; prior record Aug 17 at 1,324.9 MW). This is the 2nd and 3rd sub-1,300 MW readings in Stage 0 history, occurring on consecutive days.

---

## Key Input Data Summary

| Metric | Value | HE |
|---|---|---|
| Load peak (YE bidclose) | 87,096 MW | HE16 |
| NL trough | 41,232 MW | HE10 |
| NL ramp HE18→HE21 | +14,330 MW | — |
| NL ramp vs non-binding floor (+14,861 MW Jul 2) | **-531 MW BELOW floor** | — |
| Solar peak | 30,714 MW | HE14 |
| Wind ERCOT trough | 2,086 MW | HE12 |
| GR_WEST overnight max | 4,353 MW (SCI 0.145) | HE01 |
| GR_WEST daytime min | **1,258 MW (SCI 0.042)** — 2nd Stage 0 sub-1,300 MW record | HE12 |
| GR_COASTAL evening max | 2,580 MW | HE19 |
| Cap-out max | 8,967 MW | HE14 |
| Cap-out vs 10,000 MW HOUSTON_SOUTH trigger | **-1,033 MW BELOW** (all hours) | — |
| PANHANDLE trigger (GR_WEST > 15,000 MW) | NOT MET — max 4,353 MW; gap 10,647 MW | — |
| MEDIUM SCI threshold (0.350) | NOT MET — max SCI 0.145 at HE01 | — |

---

## Hourly Profile (YE bidclose)

| HE | Load (MW) | NL (MW) | Solar (MW) | Wind ERCOT (MW) | GR_WEST (MW) | SCI | Cap-Out (MW) | PeakType |
|---|---|---|---|---|---|---|---|---|
| 01 | 67,048 | 58,221 | 0 | 8,378 | **4,353** | **0.145** | 8,659 | OFFPEAK |
| 02 | 64,036 | 55,729 | 0 | 7,794 | 4,028 | 0.134 | 8,659 | OFFPEAK |
| 03 | 61,861 | 54,437 | 0 | 6,949 | 3,519 | 0.117 | 8,659 | OFFPEAK |
| 04 | 60,610 | 54,073 | 0 | 6,142 | 3,100 | 0.103 | 8,659 | OFFPEAK |
| 05 | 60,062 | 54,271 | 0 | 5,415 | 2,768 | 0.092 | 8,659 | OFFPEAK |
| 06 | 60,614 | 55,245 | 0 | 5,026 | 2,511 | 0.084 | 8,659 | OFFPEAK |
| 07 | 62,121 | 57,332 | 0 | 4,487 | 2,182 | 0.073 | 8,659 | WDPEAK |
| 08 | 62,139 | 56,060 | 1,873 | 3,795 | 1,995 | 0.067 | 8,689 | WDPEAK |
| 09 | 64,186 | 46,999 | 13,241 | 3,197 | 1,878 | 0.063 | 8,777 | WDPEAK |
| 10 | 68,060 | **41,232** | 23,251 | 2,564 | 1,527 | 0.051 | 8,742 | WDPEAK |
| 11 | 72,719 | 41,522 | 27,967 | 2,181 | 1,261 | 0.042 | 8,817 | WDPEAK |
| 12 | 77,386 | 44,180 | 29,988 | 2,086 | **1,258** | **0.042** | 8,817 | WDPEAK |
| 13 | 81,390 | 47,336 | 30,552 | 2,245 | 1,292 | 0.043 | 8,817 | WDPEAK |
| 14 | 84,792 | 50,000 | **30,714** | 2,742 | 1,410 | 0.047 | **8,967** | WDPEAK |
| 15 | 86,685 | 51,331 | 30,162 | 3,733 | 1,747 | 0.058 | 8,819 | WDPEAK |
| 16 | **87,096** | 51,395 | 29,225 | 4,924 | 2,112 | 0.070 | 8,619 | WDPEAK |
| 17 | 86,566 | 52,866 | 26,165 | 5,988 | 2,380 | 0.079 | 8,619 | WDPEAK |
| 18 | 85,210 | 54,383 | 22,330 | 6,775 | 2,476 | 0.083 | 8,609 | WDPEAK |
| 19 | 82,862 | 60,094 | 13,758 | 7,281 | 2,615 | 0.087 | 8,559 | WDPEAK |
| 20 | 79,942 | 67,860 | 3,221 | 7,954 | 3,047 | 0.102 | 8,552 | WDPEAK |
| 21 | 77,776 | **68,713** | 35 | 8,512 | 3,501 | 0.117 | 8,548 | WDPEAK |
| 22 | 75,065 | 65,768 | 0 | 8,811 | 3,813 | 0.127 | 8,548 | WDPEAK |
| 23 | 71,377 | 62,045 | 0 | 8,840 | 3,957 | 0.132 | 8,548 | OFFPEAK |
| 24 | 67,294 | 58,289 | 0 | 8,528 | 3,882 | 0.129 | 8,318 | OFFPEAK |

SCI = GR_WEST / 30,000 MW (Stage 0 proxy). MEDIUM threshold = 0.350. No hour meets MEDIUM threshold today — max SCI 0.145 at HE01.

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[lambda\|binding] $ | P50/P90/P99 | Note |
|---|---|---|---|---|---|
| WEST_TO_NORTH_345 | All hours | NEGLIGIBLE <1% | — | 0/0/0 | Max SCI 0.145 at HE01; MEDIUM threshold (0.350) not approached; 0.205 SCI gap to MEDIUM |
| SOUTH_HOUSTON_IMPORT | HE19-21 | NEGLIGIBLE <3% | — | 0/0/5 | NL ramp +14,330 MW; 531 MW BELOW non-binding floor (+14,861 MW Jul 2) |
| PANHANDLE_EXPORT_345 | All hours | NEGLIGIBLE <1% | — | 0/0/0 | GR_WEST max 4,353 MW; 10,647 MW below 15,000 MW trigger |
| HOUSTON_SOUTH_MIDDAY | All hours | NEGLIGIBLE <1% | — | 0/0/0 | Cap-out max 8,967 MW HE14; 1,033 MW below 10,000 MW dual-trigger |

---

## Nodal MCC Snapshot (PTDF projection — Stage 0 heuristic)

| Node | E[MCC, $/MWh] unconditional | P50 / P90 | Note |
|---|---|---|---|
| GKS (all hours) | ~$0 | 0 / 0 | No constraint signal at any hour |
| HB_WEST | ~$0 to -$0.1 | 0 / 0 | No west surplus; no negative MCC from congestion |
| HB_NORTH | ~$0 | 0 / 0 | No flow pressure from West |
| HB_SOUTH | ~$0 | 0 / 0 | SOUTH_HOUSTON NEGLIGIBLE |
| HB_HOUSTON | ~$0 to +$0.1 | 0 / 0 | Near-zero |
| LZ_HOUSTON | ~$0 | 0 / 0 | No import constraint active |
| LZ_WEST | ~$0 | 0 / 0 | No west surplus, no congestion discount |

bess-optimizer: treat all MCC values as zero. No congestion-driven dispatch signal.

---

## Hub-pair Basis View

Hub-pair LMP ABSENT (98th consecutive cycle). Structural commentary only.

| Path | E[basis, $/MWh] | Comment |
|---|---|---|
| WEST → NORTH | N/A | GR_WEST seasonal low all day (max SCI 0.145); no surplus; no congestion discount; basis near-zero |
| HOUSTON → NORTH | N/A | SOUTH_HOUSTON NEGLIGIBLE; ramp below non-binding floor; basis likely near-zero |
| SOUTH → NORTH | N/A | No south import constraint; near-zero |

---

## Structural Pattern — West Texas Wind 3-Day Collapse

| Flowday | HE01 GR_WEST (MW) | HE01 SCI | Overnight Pattern |
|---|---|---|---|
| Aug 25 | 16,615 | 0.554 | Phase-2 zone; 4-hour above-15k window HE01-04 (post-Phase-2 series high) |
| Aug 26 | 11,948 | 0.398 | MEDIUM; 2-hour HE01-02 only; rapid daytime collapse to sub-1,000 MW |
| Aug 27 (forecast) | 4,353 | 0.145 | VERY LOW; MEDIUM threshold not reached at any hour |

48-hour reduction = 73.8%. Aug 25 was the post-Phase-2 overnight surge peak. West Texas wind in structural calm. If this state persists into Aug 28+, SOUTH_HOUSTON evening constraint is the primary signal to monitor (requires NL ramp >14,861 MW).

---

## Risks

| Risk | Impact | Assessment |
|---|---|---|
| GR_WEST bust higher (+3,000-5,000 MW at HE01) | SCI to 0.212-0.278; WEST_TO_NORTH still NEGLIGIBLE | VERY LOW |
| NL ramp bust higher (+2,000 MW; actual +16,330 MW) | Enters LOW-MEDIUM SOUTH_HOUSTON zone | LOW |
| Cap-out surprise (>10,000 MW) | HOUSTON_SOUTH dual-trigger met | VERY LOW |
| YE single-source error | ±50% on all probability estimates | Systematic |

---

## Data Status

| Source | Status |
|---|---|
| YES_ENERGY bidclose CSV | PRODUCTION (24 rows, all hours) |
| Smartbidder | UNAVAILABLE (MSAL expired Day 32) |
| Enverus | UNAVAILABLE (remote constraint) |
| Hub-pair LMP | ABSENT (98th consecutive cycle) |
| Leakage check | PASS |

---

**Source report**: `reports/daily/congestion/2026-08-27.md`
**History log**: `memory/congestion-analyst/history/2026-08-27.md`
**Filed by**: congestion-analyst | Stage 0 — provisional | Single-source YES_ENERGY
