# Congestion Outlook — D+1 (2026-08-28) [Stage 0 — provisional]

**Filed**: 2026-08-27 07:30 CT
**Flowday**: Friday 2026-08-28 | WDPEAK HE07-22 | OFFPEAK HE01-06, HE23-24
**Data vintage**: YE bidclose (D-1 pre-DAM; leakage check PASS)
**Data coverage**: PARTIAL — Yes Energy bidclose CSV only (25 rows); Smartbidder UNAVAILABLE (MSAL expired, Day 33 consecutive cycle); Enverus UNAVAILABLE (remote environment constraint); AG2 ABSENT; hub-pair LMP ABSENT (99th consecutive cycle)
**Downstream weight**: MINIMUM — single-source provisional; no cross-validation available

---

## Headline

Zero congestion signal day. All four tracked constraint categories are NEGLIGIBLE across all 24 hours. The GR_WEST overnight window (HE01-06) is in a sustained low-wind state: max 3,683.6 MW at HE01 (SCI 0.123), down from 4,353 MW on Aug 27, continuing the multi-day West Texas wind suppression. The daytime GR_WEST collapses further to 863.1 MW at HE10 (SCI 0.029 — approaching Stage 0 daytime record territory established Aug 26). No hour reaches the MEDIUM SCI threshold (0.350). The NL trough (37,238.6 MW at HE10) is SHALLOW — 5,238 MW above the 32,000 MW Finding 7 threshold — producing no duck curve binding risk. The evening NL ramp (HE18 to HE21: +13,032 MW) is 1,829 MW below the confirmed non-binding floor (+14,861 MW Jul 2). Cap-out peaks at 8,296 MW (HE10-12), 1,704 MW below the 10,000 MW HOUSTON_SOUTH dual-trigger.

The one structurally notable feature is a late-night GR_WEST wind rebuild: HE22 = 6,397.8 MW (SCI 0.213), HE23 = 7,376.1 MW (SCI 0.246), HE24 = 7,990.9 MW (SCI 0.266). Although still below the MEDIUM threshold (0.350 / 10,500 MW), the trajectory suggests overnight Aug 28-29 wind may recover toward LOW-MEDIUM territory. Monitor GR_WEST HE01-06 Aug 29 for potential WEST_TO_NORTH reactivation.

**Self-review (Aug 27 D+0)**: All four Aug 27 NEGLIGIBLE calls appear directionally consistent with the data profile (NL ramp +14,330 MW vs floor +14,861 MW; GR_WEST max 4,353 MW; cap-out 8,967 MW). Settlement confirmation still pending — Tenaska T+2 queue extends 33+ flowdays. Pre-settlement structural plausibility: PASS.

---

## Key Input Data Summary

| Metric | Value | HE |
|---|---|---|
| Load peak (YE bidclose) | 86,985.2 MW | HE17 |
| NL trough | **37,238.6 MW** | HE10 |
| NL vs Finding 7 threshold (32,000 MW) | +5,238.6 MW ABOVE — NEGLIGIBLE | — |
| NL ramp HE18 to HE21 | **+13,032.2 MW** | — |
| NL ramp vs non-binding floor (+14,861 MW Jul 2) | **-1,829 MW BELOW floor** | — |
| Solar peak | 31,275.4 MW | HE12 |
| Wind ERCOT total trough | 1,821.2 MW | HE10 |
| Wind ERCOT total peak | 14,185.7 MW | HE24 |
| GR_WEST overnight max | 3,683.6 MW (SCI 0.123) | HE01 |
| GR_WEST daytime trough | **863.1 MW (SCI 0.029)** — Stage 0 sub-1,000 MW reading | HE10 |
| GR_WEST late-night recovery | 7,990.9 MW (SCI 0.266) | HE24 |
| GR_WEST gap to MEDIUM threshold (10,500 MW) | **-2,509 MW below at HE24 (closest approach)** | HE24 |
| Cap-out max | 8,296 MW | HE10-12 |
| Cap-out vs 10,000 MW HOUSTON_SOUTH trigger | **-1,704 MW BELOW (all hours)** | — |
| PANHANDLE trigger (GR_WEST > 15,000 MW) | NOT MET — max 7,991 MW; gap 7,009 MW | — |
| MEDIUM SCI threshold (0.350) | NOT MET — max SCI 0.266 at HE24 | HE24 |

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[lambda\|binding] | P50/P90/P99 | Note |
|---|---|---|---|---|---|
| WEST_TO_NORTH_345 | All hours | NEGLIGIBLE <1% | — | 0 / 0 / 0 | Max SCI 0.266 at HE24; 0.084 below MEDIUM threshold (0.350); 2,509 MW GR_WEST gap |
| SOUTH_HOUSTON_IMPORT | HE19-22 | NEGLIGIBLE <3% | — | 0 / 0 / 3 | NL ramp +13,032 MW; 1,829 MW BELOW non-binding floor (+14,861 MW Jul 2) |
| PANHANDLE_EXPORT_345 | All hours | NEGLIGIBLE <1% | — | 0 / 0 / 0 | GR_WEST max 7,991 MW at HE24; 7,009 MW below 15,000 MW threshold |
| HOUSTON_SOUTH_MIDDAY | All hours | NEGLIGIBLE <2% | — | 0 / 0 / 0 | Cap-out max 8,296 MW HE10-12; 1,704 MW below 10,000 MW dual-trigger |

---

## Nodal MCC Snapshot (PTDF projection — Stage 0 heuristic)

No active constraint binding signal at any hour.

| Node | E[MCC, $/MWh] unconditional | P50 / P90 | Note |
|---|---|---|---|
| GKS (all hours) | ~$0 | 0 / 0 | No constraint signal; no congestion MCC |
| HB_WEST (all hours) | ~$0 to -$0.1 | 0 / 0 | No west surplus; congestion discount structurally absent |
| HB_NORTH | ~$0 | 0 / 0 | No west-to-north flow pressure |
| HB_SOUTH | ~$0 | 0 / 0 | SOUTH_HOUSTON NEGLIGIBLE |
| HB_HOUSTON | ~$0 | 0 / 0 | Evening ramp 1,829 MW below non-binding floor |
| LZ_HOUSTON | ~$0 | 0 / 0 | No import constraint activation |
| LZ_WEST | ~$0 to -$0.1 | 0 / 0 | No west surplus; no west congestion discount |

All values within single-source noise. bess-optimizer should treat all MCC values as zero for this flowday.

---

## Hub-pair Basis View

Hub-pair LMP ABSENT (99th consecutive cycle). Structural commentary only.

| Path | E[basis, $/MWh] | Comment |
|---|---|---|
| WEST to NORTH (HB_WEST − HB_NORTH) | ~$0 | GR_WEST at sustained low all day (max SCI 0.123 overnight, 0.029 daytime); no west surplus; basis near-zero |
| HOUSTON to NORTH (LZ_HOUSTON − HB_NORTH) | ~$0 | SOUTH_HOUSTON NEGLIGIBLE; evening ramp 1,829 MW below floor; basis near-zero |
| SOUTH to NORTH (HB_SOUTH − HB_NORTH) | ~$0 | No south import constraint; near-zero |

---

## Structural Forward Watch — Late-Night GR_WEST Rebuild

Aug 28 HE22-24 GR_WEST: 6,397.8 → 7,376.1 → 7,990.9 MW (SCI 0.213 → 0.246 → 0.266). If this wind rebuild trajectory continues into Aug 29 HE01-06, GR_WEST could reach 10,000-14,000 MW range (SCI 0.333-0.467), entering LOW-MEDIUM WEST_TO_NORTH territory. Aug 29 D+1 outlook should treat this as the primary risk scenario to assess.

---

## Risks and Scenarios

| Risk | Impact | Assessment |
|---|---|---|
| GR_WEST late-night continuation (Aug 29 HE01 reaches 12,000-15,000 MW) | Aug 29 WEST_TO_NORTH LOW-MEDIUM 12-20%; not affecting Aug 28 | MODERATE tail risk for Aug 29 |
| NL ramp bust higher (+2,500 MW; actual ramp +15,500 MW) | LOW SOUTH_HOUSTON territory (8-14%); crosses non-binding floor by 639 MW | VERY LOW |
| Cap-out forced outage surprise (+1,704 MW above forecast) | HOUSTON_SOUTH dual-trigger met | VERY LOW |
| YE single-source uncertainty | ±1,500-4,800 MW on NL ramp; even at max divergence (+4,800 MW), adjusted ramp = +17,832 MW — still 103 MW below confirmed binding floor (+17,935 MW Jun 17); NEGLIGIBLE call remains robust | Systematic; call is robust |

---

## Data Status

| Source | Status | Notes |
|---|---|---|
| YES_ENERGY bidclose CSV | PRODUCTION — 25 rows | `shared/data/raw/yes-energy/2026-08-28.csv` |
| Smartbidder | UNAVAILABLE | MSAL expired; Day 33 consecutive cycle |
| Enverus | UNAVAILABLE | Remote environment constraint |
| AG2 | ABSENT | Not fetched |
| Hub-pair LMP | ABSENT | 99th consecutive cycle |
| Tenaska T+2 settlements | PENDING | Queue 33+ flowdays; calibration loop blocked |
| Leakage check | PASS | YE bidclose for Aug 28; filed pre-DAM cutoff 10:00 CT Aug 27 |

---

**Filed by**: congestion-analyst | Stage 0 — provisional | Single-source YES_ENERGY | Data cutoff D-1 10:00 CT compliant
**Full report**: `reports/daily/congestion/2026-08-28.md`
