# Congestion Outlook — D+1 (2026-08-29) [Stage 0 — provisional]

**Filed**: 2026-08-28 07:30 CT
**Flowday**: Saturday 2026-08-29 | WEPEAK HE07-22 | OFFPEAK HE01-06, HE23-24
**Day type**: Saturday WEPEAK — weekend load discount applies
**Data vintage**: YE bidclose (D-1 pre-DAM; leakage check PASS)
**Data coverage**: PARTIAL — Yes Energy bidclose CSV only (24 rows); Smartbidder UNAVAILABLE (MSAL expired, Day 34 consecutive cycle); Enverus UNAVAILABLE (remote environment constraint); AG2 ABSENT; hub-pair LMP ABSENT (100th consecutive cycle — milestone)
**Downstream weight**: MINIMUM — single-source provisional; no cross-validation available

---

## Headline

Two-signal day. Structural inflection point after the Aug 26-28 three-day GR_WEST wind collapse.

**Signal 1 — Duck Curve MODERATE (HE09-12)**: NL trough = 28,394 MW at HE10, 3,606 MW BELOW the 32,000 MW Finding 7 threshold. Two consecutive hours below 32k (HE10: 28,394 MW; HE11: 29,384 MW). MODERATE tier (26,000-29,000 MW). Solar peak = 33,090 MW at HE12. Saturday WEPEAK load reduction + strong solar = deepest NL trough in the Aug 26-28 suppression recovery window. E[GKS MCC HE09-12] = -$1.0 to -$2.5/MWh.

**Signal 2 — WEST_TO_NORTH_345 HE22-24 LOW-MEDIUM**: GR_WEST surging overnight. HE22 = 9,895 MW (SCI 0.330 — approaching MEDIUM threshold). HE23 = 11,532 MW (SCI 0.384 — ABOVE MEDIUM 0.350). HE24 = 12,573 MW (SCI 0.419 — MEDIUM zone). First MEDIUM-zone SCI hours since Aug 25 (HE01-04 Phase-2). P(binding HE23-24) = 17-22%.

**Secondary — HOUSTON_SOUTH_MIDDAY LOW (HE08-19)**: Cap-out max 9,419 MW, 581 MW below 10,000 MW dual-trigger (smallest gap in Aug 2026 series). P(binding) = LOW 6-9%.

SOUTH_HOUSTON_IMPORT NEGLIGIBLE — NL ramp +14,019 MW HE18→HE21; 842 MW below non-binding floor; Saturday discount further suppresses.
PANHANDLE_EXPORT NEGLIGIBLE — max GR_WEST 12,573 MW, 2,427 MW below 15,000 MW threshold.

---

## Key Input Data Summary

| Metric | Value | HE |
|---|---|---|
| Load peak (YE bidclose) | 87,010.2 MW | HE17 |
| NL trough | **28,393.8 MW** | HE10 |
| NL vs Finding 7 threshold (32,000 MW) | **-3,606 MW BELOW — MODERATE duck curve** | HE10 |
| Hours NL below 32,000 MW | HE10 (28,394 MW), HE11 (29,384 MW) — 2 consecutive hours | — |
| NL ramp HE18 to HE21 | **+14,018.6 MW** | — |
| NL ramp vs non-binding floor (+14,861 MW Jul 2) | **-842 MW BELOW floor** | — |
| NL ramp HE18 to HE20 (peak NL of day) | **+15,575 MW — 714 MW ABOVE non-binding floor** | — |
| Solar peak | 33,090.4 MW | HE12 |
| Wind ERCOT total peak | 20,174.6 MW | HE24 |
| GR_WEST HE01 | 7,608.1 MW (SCI 0.254) | HE01 |
| GR_WEST daytime trough | 2,572.1 MW (SCI 0.086) | HE10 |
| GR_WEST HE23 | **11,532.1 MW (SCI 0.384 — ABOVE MEDIUM 0.350)** | HE23 |
| GR_WEST HE24 | **12,573.1 MW (SCI 0.419 — MEDIUM zone)** | HE24 |
| Cap-out max | 9,419 MW | HE08-19 |
| Cap-out vs 10,000 MW trigger | **-581 MW — smallest Aug 2026 gap** | HE08-19 |
| PANHANDLE trigger (GR_WEST > 15,000 MW) | NOT MET — max 12,573 MW; gap 2,427 MW | HE24 |

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[lambda\|binding] $ | P50/P90/P99 | Note |
|---|---|---|---|---|---|
| WEST_TO_NORTH_345 | HE22-24 | **LOW-MEDIUM 17-22%** (HE23-24); LOW 13-15% (HE22) | $20-28 cond. | 20/55/110 | SCI 0.330/0.384/0.419; 2 hours MEDIUM zone; Saturday WEPEAK-to-OFFPEAK transition |
| HOUSTON_SOUTH_MIDDAY | HE08-19 | **LOW 6-9%** | $12 cond. | 12/30/70 | Cap-out 9,419 MW; 581 MW gap; smallest Aug 2026 gap; Saturday load discount partially offsets dual-trigger |
| SOUTH_HOUSTON_IMPORT | HE18-21 | NEGLIGIBLE <4% | — | 0/0/4 | NL ramp +14,019 MW HE18→HE21; 842 MW below non-binding floor; Saturday discount -3 to -5 ppt |
| PANHANDLE_EXPORT_345 | All hours | NEGLIGIBLE <1% | — | 0/0/0 | Max GR_WEST 12,573 MW at HE24; 2,427 MW below 15,000 MW threshold |

Duck Curve (Finding 7) MODERATE alert (HE09-12): NL trough 28,394 MW HE10; 2 hours below 32k. Not a discrete transmission constraint at Stage 0. E[GKS MCC HE09-12] = -$1.0 to -$2.5/MWh.

---

## Nodal MCC Snapshot (PTDF projection — Stage 0 heuristic)

### Duck Curve Window (HE09-12)

| Node | E[MCC, $/MWh] unconditional | P50 / P90 | Note |
|---|---|---|---|
| GKS (HE09-12) | **-$1.0 to -$2.5** | -1.0 / -2.5 | MODERATE duck curve; Saturday WEPEAK analog (Aug 8-9 pattern) |
| HB_WEST (HE09-12) | -$0.5 to -$1.0 | -0.5 / -1.0 | Solar surplus pressure |
| HB_NORTH (HE09-12) | ~$0 | 0 / 0 | WEST_TO_NORTH not active |
| HB_SOUTH (HE09-12) | ~-$0.5 | 0 / -0.5 | Mild solar discount |
| LZ_WEST (HE09-12) | -$0.5 to -$1.0 | -0.5 / -1.0 | West zone solar pressure |

### WEST_TO_NORTH Window (HE22-24)

| Node | E[MCC, $/MWh] unconditional | P50 / P90 | Note |
|---|---|---|---|
| GKS (HE22-24) | ~$0 | 0 / 0 | South Texas; minimal WEST_TO_NORTH shift factor |
| HB_WEST (HE22-24) | **-$1.5 to -$3.0** | -1.5 / -3.0 | Generation side; negative shift factor |
| HB_NORTH (HE22-24) | **+$0.8 to +$1.5** | +0.8 / +1.5 | Load side; positive shift factor |
| LZ_WEST (HE22-24) | -$1.0 to -$2.0 | -1.0 / -2.0 | West load zone; consistent with HB_WEST |
| HB_HOUSTON (HE22-24) | ~+$0.3 to +$0.5 | 0 / +0.5 | Small positive |

All other hours (HE01-08, HE13-21): all nodes near-zero.

bess-optimizer: Primary charge window HE09-12 (GKS effective charge price reduced -$1.0 to -$2.5/MWh); no constraint premium at GKS in discharge hours (SOUTH_HOUSTON NEGLIGIBLE; WEST_TO_NORTH does not affect GKS).

---

## Hub-pair Basis View

Hub-pair LMP ABSENT — 100th consecutive cycle. Structural commentary only.

| Path | E[basis, $/MWh] | Hours | Comment |
|---|---|---|---|
| WEST to NORTH | **-$0.4 to -$1.0** | HE22-24 | Unconditional; conditional on binding: -$3 to -$6 |
| WEST to NORTH | ~$0 | HE01-21 | GR_WEST below MEDIUM all other hours |
| HOUSTON to NORTH | ~$0 | All hours | SOUTH_HOUSTON NEGLIGIBLE |
| SOUTH to NORTH | ~$0 | All hours | No south import constraint |

---

## Risks

| Risk | Impact | Assessment |
|---|---|---|
| GR_WEST HE22-24 bust higher (+2,000-3,000 MW) | WEST_TO_NORTH P(binding HE23-24) → 25-32%; larger λ tail | LOW |
| NL ramp HE18→HE20 exceeds floor — actual timing shift | SOUTH_HOUSTON activates LOW 8-12%; HE18→HE20 already 714 MW above floor | LOW-MODERATE tail risk |
| Forced outage addition +600 MW | HOUSTON_SOUTH dual-trigger breached; P(binding) → MODERATE 18-28% | VERY LOW on Saturday |
| Duck curve bust deeper (-1,500 MW at HE10; actual ~26,900 MW) | Approaches SEVERE boundary (26,000 MW); GKS MCC → -$3.0 to -$4.5/MWh | LOW |
| YE single-source uncertainty | ±1,200-2,000 MW NL trough; all probabilities carry ±30-40% relative uncertainty | Systematic |

---

**Filed by**: congestion-analyst | Stage 0 — provisional | Single-source YES_ENERGY
**Source report**: `reports/daily/congestion/2026-08-29.md`
