# Congestion Outlook — D+1 (2026-08-30) [Stage 0 — provisional]

**Filed**: 2026-08-29 07:30 CT
**Flowday**: Sunday 2026-08-30 | WEPEAK HE07-22 | OFFPEAK HE01-06, HE23-24
**Day type**: Sunday WEPEAK — weekend load discount applies; Sunday overnight structural haircut (Finding 11)
**Data vintage**: YE bidclose (published D-1 pre-DAM) + Enverus STPF snapshots (published 2026-08-29 ~06:42-07:01 CT); leakage check PASS — all vintages precede D-1 10:00 CT DAM cutoff
**Data coverage**: DUAL-SOURCE PRODUCTION — Yes Energy bidclose CSV (24 rows confirmed) + Enverus net_load_fc + Enverus solar_stpf + Enverus wind_stpf (4 files, 3 vendors). Smartbidder UNAVAILABLE (MSAL client_secret expired, 35th consecutive cycle). AG2 ABSENT. Hub-pair LMP ABSENT (101st consecutive cycle).
**Downstream weight**: MODERATE — dual-source cross-validation available; solar sources show exceptional alignment; Smartbidder absent limits P(DA>RT) confirmation.

---

## Headline

Three-signal day with dominant duck curve. Dual-source data available — highest confidence in Aug 2026 Sunday series.

**Signal 1 — Duck Curve SEVERE-to-EXTREME (HE09-12) — DOMINANT**: YE NL trough = 19,917 MW HE10 (EXTREME, < 22,000 MW; 2nd deepest weekend trough in Stage 0 series after Jul 9 18,030 MW). Enverus NL trough = 24,861 MW HE10 (SEVERE, < 26,000 MW). Cross-source solar gap = 564 MW (33,395 MW YE / 32,831 MW Enverus at peak) — TIGHTEST solar agreement in the Aug 2026 Stage 0 series (< 2%). Duck curve DUAL-SOURCE CONFIRMED as at least SEVERE. E[GKS MCC HE09-12] = -$3.5 to -$5.5/MWh.

**Signal 2 — WEST_TO_NORTH_345 HE01-08 overnight — 8 consecutive MEDIUM-SCI hours**: GR_WEST 11,093–14,343 MW overnight; SCI 0.370–0.478. ALL 8 hours above MEDIUM threshold 0.350. Most sustained overnight MEDIUM-SCI window in the Stage 0 Sunday WEPEAK series. Sunday overnight discount (-5 to -8 ppt) applied. P(binding HE01-06) = 12-20%.

**Signal 3 — WEST_TO_NORTH_345 HE22-24 late evening — MEDIUM SCI**: GR_WEST 11,586–14,037 MW; SCI 0.386–0.468. All 3 hours above MEDIUM threshold. Wind surge building through evening. P(binding HE22-24) = 14-22%.

**Secondary — SOUTH_HOUSTON_IMPORT HE19-22 LOW**: NL ramp +17,136 MW YE / +15,981 MW Enverus (tight cross-source gap 1,155 MW). YE ramp is 799 MW BELOW confirmed binding floor (+17,935 MW Jun 17). Sunday discount (-5 to -7 ppt) further suppresses. P(binding) = 10-15%.

PANHANDLE_EXPORT NEGLIGIBLE — GR_WEST max 14,343 MW (HE02), 657 MW below 15,000 MW threshold.
HOUSTON_SOUTH NEGLIGIBLE — estimated cap-out ~9,200-9,600 MW; below 10,000 MW dual-trigger.

---

## Key Input Data Summary

| Metric | YE bidclose | Enverus | Cross-source gap | HE |
|---|---|---|---|---|
| Load peak | 87,126 MW | n/a direct | — | HE18 |
| NL trough | **19,917 MW — EXTREME** | **24,861 MW — SEVERE** | 4,944 MW | HE10 |
| NL vs Finding 7 threshold (32,000 MW) | -12,083 MW (EXTREME) | -7,139 MW (EXTREME-SEVERE) | — | HE10 |
| NL ramp HE18→HE21 | **+17,136 MW** | **+15,981 MW** | 1,155 MW TIGHT | — |
| NL ramp vs binding floor (+17,935 MW Jun 17) | **-799 MW BELOW** | -1,954 MW BELOW | — | — |
| Solar peak | **33,395 MW** | **32,831 MW** | **564 MW — TIGHTEST Aug 2026** | HE12 (YE) / HE13 (Env) |
| Wind ERCOT total peak (overnight) | 21,915 MW | 22,337 MW | 422 MW (tight) | HE01 |
| GR_WEST overnight min | 11,093 MW (SCI 0.370) | 15,423 MW (Env all wind) | — | HE08 |
| GR_WEST overnight max | 14,343 MW (SCI 0.478) | — | — | HE02 |
| GR_WEST HE22-24 | 11,586 / 13,025 / 14,037 MW | — | — | SCI 0.386 / 0.434 / 0.468 |
| GR_WEST daytime trough | 6,209 MW (SCI 0.207) | — | — | HE16 |
| PANHANDLE trigger (GR_WEST > 15,000 MW) | NOT MET — max 14,343 MW; gap 657 MW | — | — | HE02 |
| Outages (TOTAL_RESOURCE_CAP_OUT) | 11,293–11,298 MW | — | — | All hours |
| PEAKTYPE | WEPEAK HE07-22; OFFPEAK HE01-06, HE23-24 | — | — | — |

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[lambda\|binding] $ | P50/P90/P99 unconditional | Note |
|---|---|---|---|---|---|
| WEST_TO_NORTH_345 | HE01-06 | **LOW-MEDIUM 12-20%** | $22-35 | 0 / 18 / 50 | SCI 0.416-0.478; 6 hours MEDIUM zone; Sunday overnight discount -5 to -8 ppt applied |
| WEST_TO_NORTH_345 | HE07-08 | LOW 8-14% | $20-30 | 0 / 12 / 40 | SCI 0.370-0.394; near MEDIUM threshold; Sunday morning discount |
| WEST_TO_NORTH_345 | HE22-24 | **LOW-MEDIUM 14-22%** | $20-32 | 0 / 15 / 45 | SCI 0.386-0.468; all 3 hours MEDIUM zone; Sunday late evening, modest discount |
| SOUTH_HOUSTON_IMPORT_345 | HE19-22 | **LOW 10-15%** | $15-25 | 0 / 8 / 30 | NL ramp +17,136 MW YE / +15,981 MW Env; 799 MW below binding floor; Sunday discount; no Smartbidder |
| PANHANDLE_EXPORT_345 | All hours | NEGLIGIBLE < 2% | — | 0 / 0 / 3 | Max GR_WEST 14,343 MW HE02; 657 MW below 15,000 MW threshold all 24 hours |

Duck Curve (Finding 7) SEVERE-to-EXTREME (HE09-12): YE NL trough 19,917 MW HE10 (EXTREME) / Enverus 24,861 MW (SEVERE). Not a discrete ERCOT transmission constraint at Stage 0, but the dominant price and GKS MCC driver. Solar cross-source gap 564 MW — TIGHT dual-source confirmation. E[GKS MCC HE09-12] = -$3.5 to -$5.5/MWh.

---

## Nodal MCC Snapshot (PTDF projection — Stage 0 heuristic, no Stage 2 model)

### Duck Curve Window (HE09-12) — DOMINANT

| Node | E[MCC, $/MWh] unconditional | P50 / P90 | Note |
|---|---|---|---|
| GKS (HE09-12) | **-$3.5 to -$5.5** | -3.5 / -5.5 | SEVERE-to-EXTREME duck; 2nd deepest weekend trough in Stage 0 series; tight solar dual-source confirmation. YE scenario: -$5 to -$6; Enverus scenario: -$2.5 to -$4.0 |
| HB_WEST (HE09-12) | -$1.5 to -$3.0 | -1.5 / -3.0 | West zone solar flood; reduced by hub averaging vs. nodal GKS |
| HB_NORTH (HE09-12) | ~-$0.5 to 0 | 0 / -0.5 | WEST_TO_NORTH not active in midday; North less directly impacted |
| HB_SOUTH (HE09-12) | ~-$1.0 to -$2.0 | -1.0 / -2.0 | Coastal + South solar flood |
| LZ_WEST (HE09-12) | -$2.0 to -$3.5 | -2.0 / -3.5 | West load zone; close to GKS directionally |

### WEST_TO_NORTH Overnight Window (HE01-08)

| Node | E[MCC, $/MWh] unconditional | P50 / P90 | Note |
|---|---|---|---|
| GKS (HE01-08) | -$0.5 to -$2.0 | 0 / -2.0 | Low positive shift factor to GKS from WEST_TO_NORTH; West-side node |
| HB_WEST (HE01-08) | **-$1.0 to -$2.5** | -1.0 / -2.5 | Generation-surplus side; probability-weighted by 12-20% |
| HB_NORTH (HE01-08) | **+$0.5 to +$1.8** | +0.5 / +1.8 | Load-receiving side; positive MCC |
| HB_HOUSTON (HE01-08) | ~+$0.2 to +$0.5 | 0 / +0.5 | Small positive; weaker shift factor |
| LZ_WEST (HE01-08) | -$0.8 to -$2.0 | -0.8 / -2.0 | Consistent with HB_WEST direction |

### WEST_TO_NORTH Late Evening Window (HE22-24)

| Node | E[MCC, $/MWh] unconditional | P50 / P90 | Note |
|---|---|---|---|
| GKS (HE22-24) | -$0.5 to -$1.5 | 0 / -1.5 | West-side; direction consistent with overnight |
| HB_WEST (HE22-24) | **-$1.5 to -$3.0** | -1.5 / -3.0 | SCI 0.386-0.468; wind building; P(binding) 14-22% |
| HB_NORTH (HE22-24) | **+$0.8 to +$2.0** | +0.8 / +2.0 | Load-receiving side; strongest late evening |
| LZ_WEST (HE22-24) | -$1.0 to -$2.5 | -1.0 / -2.5 | Consistent with HB_WEST |

### SOUTH_HOUSTON Window (HE19-22) — LOW probability

| Node | E[MCC, $/MWh] unconditional | P50 / P90 | Note |
|---|---|---|---|
| GKS (HE19-22) | ~$0 to +$0.5 | 0 / +0.5 | GKS minimal shift factor to SOUTH_HOUSTON constraint |
| HB_HOUSTON (HE19-22) | +$0.3 to +$1.5 | 0 / +1.5 | Positive MCC if constraint binds; LOW probability caps unconditional |
| HB_NORTH (HE19-22) | -$0.1 to -$0.5 | 0 / -0.5 | Opposite direction to HB_HOUSTON |

**bess-optimizer summary**: Primary charge window HE09-12 — GKS effective charge price reduced -$3.5 to -$5.5/MWh from duck curve (dominant signal). Secondary charge consideration HE01-08 overnight (WEST_TO_NORTH LOW-MEDIUM; GKS MCC mildly negative -$0.5 to -$2.0). No strong constraint premium at GKS during discharge hours (HE14-21: GKS MCC near zero to mildly positive). Late evening HE22-24: GKS MCC slightly negative (-$0.5 to -$1.5).

---

## Hub-pair Basis View

Hub-pair LMP ABSENT — 101st consecutive cycle. Structural heuristic commentary only.

| Path | E[basis, $/MWh] unconditional | Hours | Comment |
|---|---|---|---|
| WEST to NORTH | **-$1.0 to -$2.5** | HE01-08 | 8 consecutive MEDIUM-SCI hours; conditional on binding: -$4 to -$8; most sustained overnight West signal in Sunday Stage 0 series |
| WEST to NORTH | -$0.5 to -$1.0 | HE09-10 | SCI dropping from MEDIUM as solar ramps; residual carry |
| WEST to NORTH | ~$0 | HE11-21 | GR_WEST below MEDIUM threshold in midday; duck curve dominates price action |
| WEST to NORTH | **-$1.5 to -$3.0** | HE22-24 | SCI 0.386-0.468 MEDIUM; wind surge; conditional on binding: -$4 to -$7 |
| HOUSTON to NORTH | +$0.2 to +$1.0 | HE19-22 | LOW probability SOUTH_HOUSTON; small expected basis |
| SOUTH to NORTH | ~$0 | All hours | No active south import constraint |
| WEST to NORTH (midday) | **divergent: -$3 to -$6** | HE09-12 | Duck curve creates WEST zone price suppression separate from constraint binding; not pure basis spread — overall WEST LMP depressed |

---

## DART Implication

Spread rule: DA − RT. Positive spread = DA expensive = short DA / long RT. Negative spread = DA cheap = long DA / short RT (virtual INC at node).

| Window | Hub | DART Signal | Conviction | Basis |
|---|---|---|---|---|
| HE01-08 | HB_WEST | Long DA (INC) | LOW-MEDIUM | WEST_TO_NORTH may price into DA, depressing HB_WEST DA; if binding less severe in RT, RT recovers → negative DA-RT spread at HB_WEST |
| HE09-12 | System (HB_WEST) | Long DA | LOW-MEDIUM | Duck curve → DA negative prices possible; RT solar deviation risk; uncertain direction without Smartbidder DA-RT forecast |
| HE14-18 | All | Neutral | LOW | No active constraint signal |
| HE19-22 | HB_HOUSTON | Long DA (INC) | VERY LOW | SOUTH_HOUSTON LOW probability only; without Smartbidder P(DA>RT) confirmation unavailable |
| HE22-24 | HB_WEST | Long DA (INC) | LOW-MEDIUM | WEST_TO_NORTH MEDIUM SCI; DA may price congestion more aggressively than RT resolves |

Note: All DART signals are LOW to LOW-MEDIUM without Smartbidder P(DA>RT) and DA-RT spread confirmation. Downstream agents should apply low weight.

---

## Risks

| Risk | Direction | Impact if realized | Assessment |
|---|---|---|---|
| YE NL trough realized (19,917 MW HE10) | Duck curve EXTREME | GKS MCC HE09-12 → -$5 to -$6/MWh; LaaR activation; near-zero or negative DA prices; BESS charge value maximized | MODERATE-HIGH probability (YE is well-calibrated source even as single-hour extreme) |
| Enverus NL trough realized (24,861 MW HE10) | Duck curve SEVERE | GKS MCC HE09-12 → -$2.5 to -$4/MWh; above-SEVERE range; BESS charge still favorable | MODERATE probability (tight solar source reduces scenario variance) |
| GR_WEST HE01-08 bust higher (+1,500-2,500 MW) | WEST_TO_NORTH overnight binding | P(binding) → 22-32%; larger λ tail; HB_WEST DA discount grows | LOW |
| GR_WEST HE01-08 bust lower (-3,000 MW; SCI drops below 0.35 by HE07) | WEST_TO_NORTH overnight NEGLIGIBLE | P(binding) collapses; overnight basis ~$0 | LOW (Enverus wind tight cross-source confirms elevated overnight wind) |
| GR_WEST HE22-24 bust higher (+2,000 MW; HE24 reaches 16,000 MW) | WEST_TO_NORTH late evening HIGH | SCI 0.534; P(binding) → 25-35%; PANHANDLE also approaches threshold | LOW |
| NL ramp HE18→HE21 bust higher (+1,000-2,000 MW; YE scenario advances +18,000-19,000 MW) | SOUTH_HOUSTON MEDIUM activation | P(binding) → 20-32%; HB_HOUSTON basis widens +$3-6 | LOW-MODERATE tail |
| Solar forecast bust (cloud cover event -20% from STPF) | Duck curve MODERATE | NL trough rises to 25,000-28,000 MW; GKS MCC -$1 to -$2/MWh only | VERY LOW (tight dual-source solar agreement reduces bust risk) |
| Additional forced outage +500 MW (outages already 11,293 MW, elevated) | Multiple constraints | SOUTH_HOUSTON closer to binding; thermal headroom reduced | LOW |
| Dual-source NL divergence understated (systematic YE load vs Enverus) | NL trough uncertainty | True NL trough could be 22,000-24,000 MW (SEVERE) rather than 19,917-24,861 MW spread | MODERATE systematic |

---

**Data note**: PRODUCTION data confirmed — Yes Energy bidclose CSV (2026-08-30 24-hour forecast) + Enverus net_load_fc / solar_stpf / wind_stpf (published 2026-08-29 ~06:42-07:01 CT, pre-DAM cutoff). Smartbidder UNAVAILABLE (client_secret expired). No AG2 weather files this cycle. Hub-pair LMP absent (W3 backfill not initiated — W3 initiation blocked by disk constraint).

**Filed by**: congestion-analyst | Stage 0 — provisional | Dual-source: YES_ENERGY + ENVERUS
**Shared copy**: `shared/data/forecasts/congestion/2026-08-30.md`
