# Congestion Outlook — D+1 (2026-09-01) [Stage 0 — provisional]

**Filed**: 2026-08-31 07:30 CT
**Flowday**: Tuesday 2026-09-01 | WDPEAK HE07-22 | OFFPEAK HE01-06, HE23-24
**Day type**: Tuesday WDPEAK — first day of September; ERCOT summer peak season (Jun-Sep) continues
**Data vintage**: YES Energy bidclose CSV (24 rows); leakage check PASS — vintage precedes D-1 10:00 CT
**Data coverage**: SINGLE-SOURCE — YES Energy bidclose only. Smartbidder UNAVAILABLE (MSAL expired, Day 37). Enverus ABSENT. AG2 ABSENT. Hub-pair LMP ABSENT (103rd cycle).
**Downstream weight**: LOW — single-source only; no cross-source validation. bess-optimizer and dart-virtual-trader should apply reduced weight to congestion MCC component.
**DATA SOURCE**: [DATA SOURCE: Yes Energy only — Smartbidder unavailable]

---

## Headline

Two-signal day. Overnight WEST_TO_NORTH LOW-MEDIUM (5 hours). Duck curve MILD — not a dominant driver. Evening ramp NEGLIGIBLE. Materially quieter congestion profile than Aug 31.

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[lambda\|binding] $ | P50/P90/P99 unconditional | Note |
|---|---|---|---|---|---|
| WEST_TO_NORTH_345 | HE01-05 | **LOW-MEDIUM 15-22%** | $18-30 | 0 / 12 / 40 | SCI 0.374-0.442; GR_WEST 11,216-13,248 MW; 5-hour MEDIUM block; Tuesday WDPEAK; no weekend discount |
| WEST_TO_NORTH_345 | HE06 | VERY LOW 5-8% | $8-15 | 0 / 0 / 12 | SCI 0.344; just below MEDIUM threshold |
| WEST_TO_NORTH_345 | HE22-24 | LOW 5-8% | $10-18 | 0 / 0 / 10 | SCI 0.274-0.342; all below MEDIUM; no late-evening signal |
| SOUTH_HOUSTON_IMPORT | HE18-21 | NEGLIGIBLE <3% | — | 0 / 0 / 5 | NL ramp +9,515 MW; 5,346 MW below non-binding floor (+14,861 MW Jul 2) |
| PANHANDLE_EXPORT_345 | All hours | NEGLIGIBLE <1% | — | 0 / 0 / 0 | GR_WEST max 13,248 MW; 1,752 MW below 15,000 MW threshold |
| HOUSTON_SOUTH_MIDDAY | All hours | NEGLIGIBLE <2% | — | 0 / 0 / 0 | Cap-out max 8,784 MW; all hours well below 10,000 MW dual-trigger |

Duck Curve (MILD, HE09-12): NL trough 32,127 MW HE10 — MILD tier (above 29,000 MW MODERATE upper boundary). Solar peak 30,797 MW HE12. E[GKS MCC HE09-12] = -$0.2 to -$0.8/MWh.

---

## Nodal MCC Snapshot (PTDF projection — Stage 0 heuristic)

### Duck Curve Window (HE09-12) — MILD

| Node | E[MCC, $/MWh] | P50 / P90 | Note |
|---|---|---|---|
| GKS | **-$0.2 to -$0.8** | 0 / -0.8 | MILD duck curve; NL trough 32,127 MW; analog Aug 20 (33,232 MW, -$0 to -$1.0) |
| HB_WEST | -$0.2 to -$1.0 | 0 / -1.0 | West solar; muted |
| HB_NORTH | ~$0 | 0 / 0 | WEST_TO_NORTH not active midday |
| LZ_WEST | -$0.3 to -$1.0 | 0 / -1.0 | West load zone |
| LZ_HOUSTON | ~$0 | 0 / 0 | Minimal exposure |

### WEST_TO_NORTH Overnight Window (HE01-05) — LOW-MEDIUM

| Node | E[MCC, $/MWh] | P50 / P90 | Note |
|---|---|---|---|
| GKS | **-$0.5 to -$1.5** | 0 / -1.5 | West-side; negative shift factor; P(binding) 15-22% |
| HB_WEST | **-$1.0 to -$2.5** | -1.0 / -2.5 | Generation-surplus side; conditional lambda $18-30 |
| HB_NORTH | **+$0.5 to +$1.5** | 0 / +1.5 | Load-receiving side; positive MCC |
| LZ_WEST | **-$0.8 to -$2.0** | -0.8 / -2.0 | Consistent with HB_WEST |
| HB_HOUSTON | ~+$0.2 to +$0.5 | 0 / +0.5 | Indirect; small shift factor |

### Evening (HE19-21) — NEGLIGIBLE

| Node | E[MCC, $/MWh] | P50 / P90 | Note |
|---|---|---|---|
| GKS | ~$0 | 0 / 0 | No activation |
| HB_HOUSTON | ~$0 | 0 / 0 | No SOUTH_HOUSTON activation |
| LZ_HOUSTON | ~$0 | 0 / 0 | — |

---

## Hub-pair Basis View

Hub-pair LMP ABSENT — 103rd consecutive cycle.

| Path | E[basis, $/MWh] | Hours | Comment |
|---|---|---|---|
| WEST to NORTH | **-$1.0 to -$2.5** | HE01-05 | LOW-MEDIUM P(binding); conditional on binding -$3 to -$6; 5-hour overnight |
| WEST to NORTH | -$0.2 to -$0.5 | HE06-08 | Residual carry; SCI declining |
| WEST to NORTH | ~$0 to -$0.5 | HE09-12 | Duck curve MILD; minimal spread |
| WEST to NORTH | ~$0 | HE13-21 | No active signal |
| WEST to NORTH | -$0.1 to -$0.3 | HE22-24 | SCI 0.274-0.342; LOW only |
| HOUSTON to NORTH | ~$0 | HE18-21 | SOUTH_HOUSTON NEGLIGIBLE |

---

## Risks

| Risk | Direction | Assessment |
|---|---|---|
| GR_WEST HE01 busts +1,252 MW (above 14,500 MW) | WEST_TO_NORTH extends to 6-7 hours | LOW; within 1σ single-source uncertainty |
| Duck curve busts -4,000 MW (NL HE10 → 28,127 MW, MODERATE) | GKS MCC → -$1.5 to -$3.0/MWh | LOW; plausible without Enverus cross-validation |
| NL ramp HE18→HE21 busts +5,000 MW | Still below non-binding floor (+14,515 MW vs floor +14,861 MW) | VERY LOW |
| Forced outage addition +1,500 MW | Cap-out → ~10,284 MW; crosses HOUSTON_SOUTH trigger | VERY LOW |

---

## Sep 1 vs Aug 31 Key Differences

| Metric | Aug 31 | Sep 1 | Direction |
|---|---|---|---|
| Load peak | 89,093 MW | 85,477 MW | -3,616 MW |
| NL trough | 26,246 MW (MODERATE near-SEVERE) | 32,127 MW (MILD) | +5,881 MW shallower |
| GR_WEST overnight max | 14,690 MW (SCI 0.490, 7 hrs MEDIUM) | 13,248 MW (SCI 0.442, 5 hrs MEDIUM) | Weaker / shorter |
| NL ramp HE18→HE21 | +15,874 MW (LOW-MEDIUM) | +9,515 MW (NEGLIGIBLE) | -6,359 MW |

Overall: Sep 1 is a materially lower-congestion day than Aug 31. Energy arbitrage is the primary BESS value driver — congestion MCC component contributes minimally.

---

**Filed by**: congestion-analyst | Stage 0 — provisional | Single-source: YES_ENERGY only
**Full report**: `reports/daily/congestion/2026-09-01.md`
