# Congestion Outlook — D+1 (2026-09-02) [Stage 0 — provisional]

**Filed**: 2026-09-01 07:30 CT
**Flowday**: Wednesday 2026-09-02 | WDPEAK HE07-22 | OFFPEAK HE01-06, HE23-24
**Data coverage**: SINGLE-SOURCE — YES Energy bidclose only. Smartbidder UNAVAILABLE (~Day 38). Enverus ABSENT. Hub-pair LMP ABSENT (~104th cycle).
**Downstream weight**: LOW — single-source; no cross-source validation. bess-optimizer and dart-virtual-trader should apply reduced weight to congestion MCC component.
**Full report**: `reports/daily/congestion/2026-09-02.md`

---

## Headline

Low-congestion Wednesday WDPEAK. WEST_TO_NORTH 2-hour borderline overnight window (HE01-02). HOUSTON_SOUTH_MIDDAY tight-margin flag (658 MW gap to trigger). Duck curve NEGLIGIBLE (NL trough 35,031 MW). Evening ramp NEGLIGIBLE (NL ramp +5,667 MW; wind surge suppresses). Quietest WDPEAK in Stage 0 recent series.

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[lambda\|binding] $ | P50/P90/P99 | Note |
|---|---|---|---|---|---|
| WEST_TO_NORTH_345 | HE01-02 | LOW-MEDIUM 10-16% | $15-25 | 0 / 8 / 30 | SCI 0.361-0.363; 2-hour only; weaker than Sep 1 (5-hr SCI 0.374-0.442) |
| HOUSTON_SOUTH_MIDDAY | HE09-11 | VERY LOW 5-9% | $10-20 | 0 / 0 / 18 | Cap-out 9,342 MW; 658 MW gap to 10k MW trigger; tight-margin protocol |
| WEST_TO_NORTH_345 | HE24 | LOW 8-13% | $12-20 | 0 / 0 / 15 | SCI 0.351 borderline; continuity watch for D+2 HE01 |
| WEST_TO_NORTH_345 | HE03 | LOW 5-10% | $8-15 | 0 / 0 / 12 | SCI 0.348; just below MEDIUM threshold |
| SOUTH_HOUSTON_IMPORT_345 | HE18-21 | NEGLIGIBLE <2% | — | 0 / 0 / 3 | NL ramp +5,667 MW; 9,194 MW below non-binding floor |
| PANHANDLE_EXPORT_345 | All hours | NEGLIGIBLE <1% | — | 0 / 0 / 0 | GR_WEST max 10,893 MW; all hours < 15,000 MW |

Duck Curve (Finding 7, HE09-12): NEGLIGIBLE — NL trough 35,031 MW (above MILD 32,000 MW boundary). E[GKS MCC HE09-12] = $0 to -$0.3/MWh.

---

## Nodal MCC Snapshot (PTDF projection — Stage 0 heuristic)

| Node | Window | E[MCC, $/MWh] | P50 / P90 | Note |
|---|---|---|---|---|
| GKS | HE01-02 | **-$0.3 to -$1.0** | 0 / -1.0 | WEST_TO_NORTH borderline; west-side negative shift |
| GKS | HE09-12 | **$0 to -$0.3** | 0 / -0.3 | Duck curve NEGLIGIBLE |
| GKS | HE17-21 | **~$0** | 0 / 0 | No active constraint |
| HB_WEST | HE01-02 | **-$0.8 to -$2.0** | 0 / -2.0 | Surplus side; conditional on WEST_TO_NORTH binding |
| HB_NORTH | HE01-02 | **+$0.3 to +$1.0** | 0 / +1.0 | Load-receiving side |
| HB_HOUSTON | All hours | **~$0** | 0 / 0 | No SOUTH_HOUSTON activation |
| LZ_HOUSTON | All hours | **~$0** | 0 / 0 | — |

---

## Hub-pair Basis View

Hub-pair LMP ABSENT — ~104th consecutive cycle. Heuristic estimates from constraint probability analysis only.

| Path | E[basis, $/MWh] | Hours | Comment |
|---|---|---|---|
| WEST to NORTH | **-$0.8 to -$1.8** | HE01-02 | LOW-MEDIUM P(binding); conditional -$3 to -$5 |
| WEST to NORTH | -$0.2 to -$0.5 | HE03 | Residual borderline SCI |
| WEST to NORTH | ~$0 to -$0.3 | HE04-23 | No MEDIUM SCI; minimal spread |
| WEST to NORTH | -$0.3 to -$0.8 | HE24 | SCI 0.351 borderline |
| HOUSTON to NORTH | ~$0 | All | SOUTH_HOUSTON NEGLIGIBLE |
| SOUTH to NORTH | ~$0 | All | No structural signal |

---

## BESS Positioning Hints (observational only — bess-optimizer retains decision authority)

- **HE01-02**: Minor negative GKS MCC (-$0.3 to -$1.0/MWh) from west surplus. Load near daily minimum zone approaching HE05 (58,820 MW). Congestion signal is weak — energy spread dominates any positioning rationale.
- **HE09-12**: Duck curve NEGLIGIBLE. No MCC charge discount at GKS today unlike summer peak months. Net load trough 35,031 MW — insufficient for structural congestion compression.
- **HE17**: Load peak 84,499 MW. No binding constraint. GKS MCC ~$0. Discharge value driven by energy spread alone.
- **HE20-21**: Wind surge (14,247 MW by HE21) caps evening ramp. SOUTH_HOUSTON NEGLIGIBLE. No congestion premium for evening discharge on congestion basis.

---

## Risks

| Risk | Direction | Probability |
|---|---|---|
| GR_WEST HE01 +1,107 MW bust | WEST_TO_NORTH extends HE01-04 | LOW |
| Forced outage +700 MW | HOUSTON_SOUTH crosses 10,000 MW trigger | VERY LOW |
| NL trough -3,000 MW bust | Duck curve enters MILD tier | VERY LOW; no Enverus cross-validation |

---

**Filed by**: congestion-analyst | Stage 0 — provisional | Single-source: YES_ENERGY only
