## D+1 Congestion Outlook — 2026-09-03 [DATA: Yes Energy PRODUCTION, Smartbidder N/A, Stage 0]

**Filed**: 2026-09-02 07:30 CT
**Flowday**: Thursday 2026-09-03 | WDPEAK HE07-22 | OFFPEAK HE01-06, HE23-24
**Day type**: Thursday WDPEAK — Day 3 of September; summer peak season continues
**Data vintage**: YES Energy bidclose CSV (24 rows HE01-HE24 + next-day HE24 row for Sep 4); leakage check PASS — vintage precedes D-1 10:00 CT
**Data coverage**: SINGLE-SOURCE — YES Energy bidclose only. Smartbidder UNAVAILABLE (MSAL expired, ~Day 39 consecutive). Enverus ABSENT. AG2 ABSENT. Hub-pair LMP ABSENT (~105th consecutive cycle). Tenaska PTP DOWN (39+ flowdays settlement backlog).
**Downstream weight**: LOW — single-source only; no cross-source NL/wind validation. bess-optimizer and dart-virtual-trader should apply reduced weight to congestion MCC component.

---

## Headline

Low-congestion day with a distinctive dual-window WEST_TO_NORTH profile: a 3-hour overnight window (HE01-03, SCI 0.360-0.373) and a pronounced late-night surge (HE23-24, SCI 0.391-0.425). No other transmission constraints approach activation. Duck curve is NEGLIGIBLE (4th consecutive WDPEAK step-down). Sep 3 is marginally more active than Sep 2 on the WEST_TO_NORTH corridor due to the extended overnight window and the stronger late-night surge, but all probabilities remain in the LOW-MEDIUM tier at most.

The HE23-24 late-night window (GR_WEST 11,730-12,757 MW, SCI 0.391-0.425) is the most distinctive feature of this day versus the prior two days — it is firmly MEDIUM-SCI and is driven by a late-evening wind build on the West corridor. This is the first time in the Sep 2026 early-September series that the late-night (OFFPEAK) SCI clearly exceeds the overnight (OFFPEAK) SCI.

---

## Input Data Summary

| Column | HE01 | Min | Max | Key Hours |
|---|---|---|---|---|
| Load (MW) | 65,569 | 59,882 (HE05) | 84,359 (HE16) | Peak HE16 |
| Net Load (MW) | 44,445 | 38,775 (HE10) | 62,203 (HE20) | Trough HE10 |
| Solar (MW) | 0 | 0 | 24,855 (HE14) | Peak HE14 |
| Wind ERCOT total (MW) | 20,285 | 3,397 (HE14) | 21,936 (HE24) | Low midday, high overnight |
| GR_WEST (MW) | 11,087 | 443.5 (HE15) | 12,757 (HE24) | Overnight high, then late-night surge |
| GR_NORTH (MW) | 1,354 | 449 (HE14) | 2,285 (HE24) | — |
| GR_COASTAL (MW) | 2,444 | 889 (HE08) | 3,670 (HE18) | — |
| GR_SOUTH (MW) | 2,718 | 469 (HE14) | 2,856 (HE21) | — |
| Cap-out total (MW) | 9,031 | 8,966 (HE19-21) | 9,412 (HE11) | Midday high; tight-margin at HE11 |

Wind pattern: High overnight (20,285 MW HE01), falls sharply to midday minimum (3,397 MW HE14), then recovers strongly to 21,936 MW at HE24. This V-shape wind profile is the dominant driver of both WEST_TO_NORTH windows.

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[lambda\|binding] $ | P50/P90/P99 unconditional | Note |
|---|---|---|---|---|---|
| WEST_TO_NORTH_345 | HE01-03 | **LOW-MEDIUM 12-18%** | $18-28 | 0 / 10 / 35 | SCI 0.360-0.373; GR_WEST 10,809-11,198 MW; 3-hour window — slight extension vs Sep 2 (2-hour); SCI range similar but duration longer |
| WEST_TO_NORTH_345 | HE23-24 | **LOW-MEDIUM 15-22%** | $20-35 | 0 / 12 / 40 | SCI 0.391-0.425; GR_WEST 11,730-12,757 MW; LATE-NIGHT surge — materially stronger than Sep 2 HE24 (SCI 0.351); largest sustained late-night SCI in Sep 2026 series to date |
| HOUSTON_SOUTH_MIDDAY | HE09-11 | **VERY LOW 5-9%** | $10-20 | 0 / 0 / 18 | Cap-out 9,412 MW at HE11 (series high for Sep week); 588 MW gap to 10,000 MW dual-trigger; tight-margin protocol applies (gap < 700 MW per learnings/2026-08-29.md Delta 4); single-source uncertainty; no trigger breach but tail risk noted |
| WEST_TO_NORTH_345 | HE04 | LOW 5-8% | $8-15 | 0 / 0 / 10 | SCI 0.336; below MEDIUM threshold; residual spillover from overnight window |
| WEST_TO_NORTH_345 | HE22 | LOW 4-7% | $8-12 | 0 / 0 / 8 | SCI 0.337; below MEDIUM threshold; leading edge of late-night surge |
| SOUTH_HOUSTON_IMPORT_345 | HE18-21 | NEGLIGIBLE <2% | — | 0 / 0 / 3 | NL ramp HE18→HE21 = +4,992 MW; 9,869 MW below non-binding floor (+14,861 MW Jul 2); wind surge HE18→HE21 = +7,907 MW actively suppressing ramp (wind 9,088 MW HE18 → 16,995 MW HE21) |
| PANHANDLE_EXPORT_345 | All hours | NEGLIGIBLE <1% | — | 0 / 0 / 0 | GR_WEST max 12,757 MW HE24; 2,243 MW below 15,000 MW threshold even at peak wind hour; PANHANDLE threshold not at risk |

---

## Duck Curve Analysis (Finding 7 — HE09-12)

NL trough: **38,775 MW at HE10** — well above 32,000 MW MILD upper boundary.

Finding 7 is INACTIVE for Sep 3.

| Metric | Value | Tier |
|---|---|---|
| NL trough (MW) | 38,775 (HE10) | NEGLIGIBLE (> 32,000 MW) |
| Solar peak (MW) | 24,855 (HE14) | Moderate (late-afternoon peak, not midday) |
| E[GKS MCC HE09-12] | $0 to -$0.1/MWh | Negligible |

Seasonal step-down context (4 consecutive WDPEAK days):

| Date | NL Trough (MW) | Tier |
|---|---|---|
| Aug 31 (Mon) | 26,246 | SEVERE |
| Sep 1 (Tue) | 32,127 | MILD |
| Sep 2 (Wed) | 35,031 | NEGLIGIBLE |
| Sep 3 (Thu) | 38,775 | NEGLIGIBLE — deepest/quietest |

The trend confirms the early-September seasonal transition from summer duck-curve regime to shoulder-season. Each successive WDPEAK day in the first week of September sees a shallower midday net load trough as load stays higher and wind (which suppresses solar's duck effect) recovers in the afternoon.

---

## WEST_TO_NORTH SCI Table

Reference: SCI = GR_WEST / 30,000 MW. MEDIUM threshold: SCI >= 0.350 (GR_WEST >= 10,500 MW).

| HE | GR_WEST (MW) | SCI | Zone | Note |
|---|---|---|---|---|
| 01 | 11,086.6 | 0.3696 | MEDIUM | Above threshold |
| 02 | 11,197.9 | 0.3733 | MEDIUM | Overnight peak — highest of overnight window |
| 03 | 10,808.7 | 0.3603 | MEDIUM | Still above threshold — 3rd consecutive MEDIUM hour |
| 04 | 10,085.6 | 0.3362 | LOW | Falls below threshold; residual overflow |
| 05 | 9,272.2 | 0.3091 | LOW | Declining |
| 06 | 8,435.6 | 0.2812 | LOW | — |
| 07 | 7,683.4 | 0.2561 | LOW | — |
| 08 | 7,012.5 | 0.2338 | LOW | — |
| 09 | 5,892.8 | 0.1964 | LOW | — |
| 10 | 4,717.3 | 0.1572 | LOW | NL trough hour; solar dominates |
| 11 | 3,126.1 | 0.1042 | NEGLIGIBLE | Daytime collapse |
| 12 | 2,135.4 | 0.0712 | NEGLIGIBLE | — |
| 13 | 1,099.3 | 0.0366 | NEGLIGIBLE | — |
| 14 | 588.4 | 0.0196 | NEGLIGIBLE | Series daily minimum GR_WEST |
| 15 | 443.5 | 0.0148 | NEGLIGIBLE | Absolute minimum — wind almost entirely displaced by solar load balance |
| 16 | 1,175.6 | 0.0392 | NEGLIGIBLE | Slight wind recovery with solar decline |
| 17 | 1,434.0 | 0.0478 | NEGLIGIBLE | — |
| 18 | 2,015.2 | 0.0671 | NEGLIGIBLE | — |
| 19 | 3,180.4 | 0.1060 | LOW | Evening build |
| 20 | 5,012.8 | 0.1671 | LOW | — |
| 21 | 7,557.5 | 0.2519 | LOW | — |
| 22 | 10,099.9 | 0.3367 | LOW | Below threshold; leading edge of late-night surge |
| 23 | 11,729.9 | 0.3910 | MEDIUM | LATE-NIGHT surge begins; firmly above threshold |
| 24 | 12,756.5 | 0.4252 | MEDIUM | Highest SCI in Sep 3 profile; late-night wind maximum |

Overnight window (HE01-03): 3 consecutive MEDIUM hours — stronger than Sep 2 (2 hours) and stronger than Sep 1 in duration (Sep 1 had SCI 0.374-0.442 for 5 hours but those were higher absolute values; Sep 3 overnight is comparably weaker per-hour but runs one extra hour vs Sep 2).

Late-night window (HE23-24): SCI 0.391 and 0.425 — these are the highest SCI values in the Sep 2026 series so far for the HE23-24 slot. Sep 2 had only SCI 0.351 at HE24 (borderline). Sep 3's HE23 (0.391) and HE24 (0.425) represent a materially stronger late-night wind surge.

---

## Nodal MCC Snapshot (PTDF projection — Stage 0 heuristic)

Constraint-level λ models not yet operational (Stage 2). All MCC estimates are derived from Stage 0 heuristics: shift factor sign convention applied to SCI-weighted expected shadow prices.

### Duck Curve Window (HE09-12) — NEGLIGIBLE

| Node | E[MCC, $/MWh] | P50 / P90 | Note |
|---|---|---|---|
| GKS | $0 to -$0.1 | 0 / 0 | Finding 7 inactive; NL trough 38,775 MW — 6,775 MW above MILD boundary |
| HB_WEST | $0 to -$0.1 | 0 / 0 | Solar present but duck curve depth insufficient |
| HB_NORTH | ~$0 | 0 / 0 | No west-to-north flow during midday |
| LZ_WEST | $0 to -$0.1 | 0 / 0 | — |
| LZ_HOUSTON | ~$0 | 0 / 0 | — |

### WEST_TO_NORTH Overnight Window (HE01-03) — LOW-MEDIUM

| Node | E[MCC, $/MWh] | P50 / P90 | Note |
|---|---|---|---|
| GKS | **-$0.4 to -$1.2** | 0 / -1.2 | West-side negative shift factor; 3-hour window; slightly wider range than Sep 2 HE01-02 |
| HB_WEST | **-$1.0 to -$2.5** | 0 / -2.5 | Generation-surplus side; conditional lambda $18-28; 3-hour window |
| HB_NORTH | **+$0.4 to +$1.2** | 0 / +1.2 | Load-receiving side; positive MCC |
| LZ_WEST | **-$0.8 to -$2.0** | 0 / -2.0 | Consistent with HB_WEST |
| HB_HOUSTON | ~$0 to +$0.2 | 0 / +0.2 | Small indirect exposure |

### WEST_TO_NORTH Late-Night Window (HE23-24) — LOW-MEDIUM

| Node | E[MCC, $/MWh] | P50 / P90 | Note |
|---|---|---|---|
| GKS | **-$0.5 to -$1.5** | 0 / -1.5 | West-side; SCI 0.391-0.425 is higher than overnight SCI; conditional exposure wider |
| HB_WEST | **-$1.2 to -$3.0** | 0 / -3.0 | Conditional lambda $20-35; strongest signal of the day |
| HB_NORTH | **+$0.5 to +$1.5** | 0 / +1.5 | Load-receiving; positive MCC |
| LZ_WEST | **-$1.0 to -$2.5** | 0 / -2.5 | — |
| HB_HOUSTON | ~$0 to +$0.3 | 0 / +0.3 | Small indirect |

### Evening (HE18-21) — NEGLIGIBLE

| Node | E[MCC, $/MWh] | P50 / P90 | Note |
|---|---|---|---|
| GKS | ~$0 | 0 / 0 | SOUTH_HOUSTON NEGLIGIBLE; wind surge suppresses ramp entirely |
| HB_HOUSTON | ~$0 | 0 / 0 | — |
| LZ_HOUSTON | ~$0 | 0 / 0 | — |

---

## Hub-Pair Basis View

Hub-pair LMP ABSENT — 105th consecutive cycle. All basis estimates are heuristic from constraint probability and SCI analysis.

| Path | E[basis, $/MWh] | Hours | Comment |
|---|---|---|---|
| WEST to NORTH | **-$0.8 to -$2.0** | HE01-03 | LOW-MEDIUM P(binding) 12-18%; conditional basis -$18 to -$28; 3-hour window |
| WEST to NORTH | -$0.2 to -$0.5 | HE04 | SCI below threshold; residual spillover |
| WEST to NORTH | ~$0 to -$0.2 | HE05-22 | SCI in LOW or NEGLIGIBLE zone; no structural west surplus signal |
| WEST to NORTH | **-$1.0 to -$2.5** | HE23-24 | LOW-MEDIUM P(binding) 15-22%; conditional basis -$20 to -$35; LATE-NIGHT surge window; strongest basis signal of the day |
| HOUSTON to NORTH | ~$0 | All hours | SOUTH_HOUSTON NEGLIGIBLE; no import constraint; NL ramp far below binding floor |
| SOUTH to NORTH | ~$0 | All hours | GR_SOUTH max 2,856 MW HE21; no structural signal |

The late-night HE23-24 basis (-$1.0 to -$2.5 unconditional midpoint) is wider than the overnight HE01-03 basis (-$0.8 to -$2.0) due to the higher SCI in that window. However, both carry the same structural caveat: no hub-pair LMP data to anchor the basis levels historically.

---

## Hourly Net Load Profile (for bess-optimizer reference)

| HE | Load (MW) | Net Load (MW) | Solar (MW) | Wind ERCOT (MW) | GR_WEST (MW) | Peak type |
|---|---|---|---|---|---|---|
| 01 | 65,569 | 44,445 | 0 | 20,285 | 11,087 | OFFPEAK |
| 02 | 63,005 | 42,155 | 0 | 20,000 | 11,198 | OFFPEAK |
| 03 | 61,327 | 41,382 | 0 | 19,065 | 10,809 | OFFPEAK |
| 04 | 60,224 | 41,725 | 0 | 17,646 | 10,086 | OFFPEAK |
| 05 | 59,882 | 42,906 | 0 | 16,167 | 9,272 | OFFPEAK |
| 06 | 60,686 | 45,142 | 0 | 14,745 | 8,436 | OFFPEAK |
| 07 | 62,536 | 48,332 | 0 | 13,408 | 7,683 | WDPEAK |
| 08 | 62,622 | 48,684 | 1,066 | 12,057 | 7,013 | WDPEAK |
| 09 | 64,025 | 42,867 | 9,953 | 10,347 | 5,893 | WDPEAK |
| 10 | 67,354 | 38,775 | 18,911 | 8,879 | 4,717 | WDPEAK |
| 11 | 71,181 | 41,658 | 22,605 | 6,302 | 3,126 | WDPEAK |
| 12 | 75,162 | 45,446 | 24,283 | 4,905 | 2,135 | WDPEAK |
| 13 | 78,802 | 49,837 | 24,756 | 3,716 | 1,099 | WDPEAK |
| 14 | 82,122 | 53,393 | 24,855 | 3,397 | 588 | WDPEAK |
| 15 | 83,916 | 55,511 | 24,200 | 3,796 | 444 | WDPEAK |
| 16 | 84,359 | 54,758 | 22,981 | 6,138 | 1,176 | WDPEAK |
| 17 | 84,235 | 54,582 | 21,626 | 7,531 | 1,434 | WDPEAK |
| 18 | 83,259 | 55,038 | 18,566 | 9,088 | 2,015 | WDPEAK |
| 19 | 81,632 | 58,193 | 11,462 | 11,290 | 3,180 | WDPEAK |
| 20 | 79,086 | 62,203 | 2,386 | 13,988 | 5,013 | WDPEAK |
| 21 | 77,508 | 60,030 | 7 | 16,995 | 7,558 | WDPEAK |
| 22 | 75,051 | 54,892 | 0 | 19,589 | 10,100 | WDPEAK |
| 23 | 71,432 | 49,765 | 0 | 21,084 | 11,730 | OFFPEAK |
| 24 | 67,499 | 44,977 | 0 | 21,936 | 12,757 | OFFPEAK |

---

## BESS Positioning Hints (observational — NOT decisions; for bess-optimizer reference only)

These are congestion-driven observations only. bess-optimizer retains full authority on final positioning.

- **HE01-03 overnight charge**: GR_WEST at early-September overnight high (11,087-11,198 MW). Small negative MCC at GKS (-$0.4 to -$1.2/MWh) from WEST_TO_NORTH borderline-MEDIUM binding. Load near daily low (59,882 MW at HE05). Congestion suggests modest nodal price suppression at GKS vs HB_NORTH during this 3-hour window.
- **HE09-12 midday**: Duck curve NEGLIGIBLE — no MCC discount for charging at GKS this day. NL trough 38,775 MW is far above any duck curve discount tier. Midday charge is driven purely by energy price, not congestion structure.
- **HE16 peak discharge**: Load peak 84,359 MW. No binding constraint active. GKS congestion MCC near zero at HE16 — discharge value driven by energy spread, not congestion.
- **HE20 NL peak**: Net load peaks at 62,203 MW. No constraint activation. SOUTH_HOUSTON is NEGLIGIBLE. No congestion-driven premium.
- **HE23-24 late-night window**: Wind surge (21,084-21,936 MW ERCOT total; GR_WEST 11,730-12,757 MW). If WEST_TO_NORTH binds during these hours, GKS sees additional nodal suppression (-$0.5 to -$1.5/MWh). This is the highest-SCI window of the day and carries the widest MCC uncertainty range given no hub-pair LMP anchor.

---

## Sep 2 vs Sep 3 Structural Comparison

| Metric | Sep 2 | Sep 3 | Direction |
|---|---|---|---|
| Load peak (MW) | 84,499 (HE17) | 84,359 (HE16) | -140 MW; essentially flat |
| NL trough (MW) | 35,031 (HE10) — NEGLIGIBLE | 38,775 (HE10) — NEGLIGIBLE | +3,744 MW shallower; quieter duck curve |
| Solar peak (MW) | 27,081 (HE13) | 24,855 (HE14) | -2,226 MW; slight solar decline + timing shift |
| GR_WEST overnight max (MW) | 10,893 (HE01) | 11,198 (HE02) | +305 MW stronger |
| Hours with SCI > 0.350 (overnight) | 2 (HE01-02; SCI 0.361-0.363) | 3 (HE01-03; SCI 0.360-0.373) | +1 hour; slight extension |
| Late-night HE23-24 GR_WEST (MW) | 9,531 / 10,519 | 11,730 / 12,757 | +2,199 / +2,238 MW — MATERIALLY STRONGER |
| Late-night HE23-24 SCI | 0.318 / 0.351 | 0.391 / 0.425 | +0.073 / +0.074 — new Sep series high for these hours |
| NL ramp HE18→HE21 (MW) | +5,667 | +4,992 | -675 MW weaker; wind surge larger at HE21 |
| Cap-out max (MW) | 9,342 (HE10-11) | 9,412 (HE11) | +70 MW; slightly closer to 10k trigger |
| P(WEST_TO_NORTH binding) overnight | 10-16% HE01-02 | 12-18% HE01-03 | Slightly higher; one more qualifying hour |
| P(WEST_TO_NORTH binding) late-night | 8-13% HE24 only | 15-22% HE23-24 | MATERIALLY HIGHER; 2 hours vs 1; higher SCI |
| P(SOUTH_HOUSTON_IMPORT binding) | NEGLIGIBLE <2% | NEGLIGIBLE <2% | Both negligible; wind suppression active |
| Duck curve tier | NEGLIGIBLE | NEGLIGIBLE | Quieter |
| Overall day characterization | LOW-CONGESTION (quietest WDPEAK in series) | LOW-CONGESTION (dual-window; slightly more active) | Marginal uptick |

---

## Risks

| Risk | Trigger | P(risk event) | Congestion impact |
|---|---|---|---|
| GR_WEST overnight busts +1,500 MW (→ 12,700 MW HE01-03) | Underpredicted West anticyclone | LOW; plausible 1-sigma wind shift | WEST_TO_NORTH HE01-04 extends to MEDIUM; P(binding) rises to 18-25% for 4-hour window |
| GR_WEST late-night busts +2,000 MW (→ 14,757 MW HE24) | Strong nighttime Great Plains flow | VERY LOW; 2-sigma scenario | SCI 0.492 at HE24; approaching PANHANDLE range; HE23-24 P(binding) rises to 22-32%; HB_WEST basis -$3 to -$5 |
| Forced outage addition +600 MW at HE11 (cap-out → 10,012 MW) | Single generator trip during midday | VERY LOW; operational tail | HOUSTON_SOUTH_MIDDAY crosses 10,000 MW dual-trigger; upgrade to VERY LOW/LOW 8-14%; GKS MCC -$0.3 to -$1.0/MWh HE09-12 |
| Solar underperformance -15% at HE10-14 (→ NL trough ~32,000 MW) | Cloud cover over West Texas | LOW; single-source; no Enverus cross-validation | Duck curve enters MILD tier; GKS MCC -$0.5 to -$1.5/MWh HE09-12; Finding 7 activates at LOW level |
| GR_WEST late-night wind misforecast low by -3,000 MW (→ 9,757 MW HE24) | Model overestimation of overnight Great Plains transport | LOW; symmetric to upside risk | SCI drops to 0.325; HE24 reverts to LOW; dual-window collapses to single overnight window |

**Key risk asymmetry**: The late-night HE23-24 window has the widest uncertainty in either direction (upside: approach PANHANDLE range; downside: full collapse). Single-source forecasting makes this asymmetry unresolvable without Enverus cross-validation.

---

## Stage 0 Limitations

This report is a Stage 0 — Infrastructure provisional analysis. Constraint-level binding classifiers and shadow-price (lambda) quantile regressors are not operational until Stage 2. All probabilities are calibrated from historical analog patterns accumulated in the Stage 0 series (May–Sep 2026), not from trained ML classifiers.

Known data gaps this cycle:
- **Hub-pair LMP ABSENT**: ~105th consecutive cycle. W3 bus_lmp backfill blocked by disk constraint (0.9 critical path). All hub-pair basis estimates are heuristic.
- **Smartbidder UNAVAILABLE**: ~39th consecutive cycle (MSAL client_secret expired). DA-RT spread confirmation and Non-Spin DA prices unavailable. 1.8x right-tail rule cannot be applied.
- **Enverus ABSENT**: No cross-source NL/wind validation. Single-source uncertainty applies — all probability ranges are 30-50% wider than dual-source cycles.
- **Tenaska PTP settlement queue**: 39+ flowdays pending (Jul 25 – Sep 2). All dollar-weighted KPI validation (binding hit rate, lambda MAE, nodal MCC MAE) deferred.

Downstream agents (bess-optimizer, dart-virtual-trader, crr-trader): treat this report as LOW-weight structural context only. Do not use MCC point estimates as precise inputs; use directional signal (West surplus => GKS nodal suppression overnight/late-night) with wide uncertainty bounds.

---

**Filed by**: congestion-analyst | Stage 0 — provisional | Single-source: YES_ENERGY bidclose PRODUCTION
**Shared copy**: `shared/data/forecasts/congestion/2026-09-03.md`
**Self-review due**: `memory/congestion-analyst/learnings/2026-09-03.md` (to be filed 2026-09-04 07:30 CT)
