## D+1 Congestion Outlook — 2026-09-04 [Stage 0 — Fundamentals-Based, provisional]

**Filed**: 2026-09-03
**Flowday**: Friday 2026-09-04 | WDPEAK HE07-22 | OFFPEAK HE01-06, HE23-24
**Day type**: Friday WDPEAK — Day 4 of September; late-summer shoulder transition continues
**Data vintage**: Enverus Mosaic PRODUCTION (load_fc, net_load_fc, solar_stpf, wind_stpf — 4 files); AG2 PRODUCTION (weather KDFW + KIAH); leakage check PASS — all vintages pre-date D-1 10:00 CT
**Data coverage**: DEGRADED cycle — Enverus + AG2 only. Yes Energy BidClose ABSENT (rate throttle). Smartbidder ABSENT (MSAL client_secret expired, ~40th consecutive cycle). Hub-pair LMP ABSENT (~106th consecutive cycle). Tenaska PTP DOWN (40+ flowdays settlement backlog).
**Downstream weight**: MODERATE-LOW — Enverus wind/solar/load PRODUCTION (primary source), but no Yes Energy cross-validation and no Smartbidder DA spread confirmation. GR_WEST estimated via ERCOT total wind × historical zone ratio (~55%) — zone-level uncertainty applies.

---

## Headline

Friday is a dual-window WEST_TO_NORTH day with a STRONGER overnight opening than Sep 3 and a comparable (slightly softer) late-night close. Total ERCOT wind is the highest overnight in the Sep 2026 series (22,504 MW at HE01), translating to estimated GR_WEST of ~12,400 MW — materially above Sep 3's HE01 level of 11,087 MW. The overnight window (HE01-03) is the primary congestion signal. Late-night (HE22-24) carries similar duration but slightly weaker absolute SCI vs Sep 3's HE23-24. Duck curve is NEGLIGIBLE (NL trough 35,398 MW at HE10 — 3,377 MW DEEPER than Sep 3's 38,775 MW but still 3,398 MW above the 32,000 MW MILD upper boundary). Evening SOUTH_HOUSTON_IMPORT is NEGLIGIBLE (NL ramp +8,746 MW HE18→HE21 — well below +17,935 MW confirmed binding floor). HOUSTON_SOUTH cap-out not at risk (lower load day, 80,237 MW peak vs Sep 3's 84,359 MW).

Caution: GR_WEST is estimated from total Enverus wind using a ~55% zone ratio derived from the Sep 3 cycle (Sep 3 had YE GR_WEST data). Zone ratio uncertainty is the largest source of SCI range uncertainty on this cycle. All probability ranges are widened by 30-40% vs a dual-source cycle.

---

## Input Data Summary

| Source | File | Status |
|---|---|---|
| Enverus | 2026-09-04_load_fc.csv | PRODUCTION (24 rows HE01-HE24) |
| Enverus | 2026-09-04_net_load_fc.csv | PRODUCTION (24 rows HE01-HE24) |
| Enverus | 2026-09-04_solar_stpf.csv | PRODUCTION (24 rows HE01-HE24) |
| Enverus | 2026-09-04_wind_stpf.csv | PRODUCTION (24 rows HE01-HE24) |
| AG2 | 2026-09-04_weather.csv | PRODUCTION (KDFW + KIAH + multi-station) |
| Yes Energy BidClose | — | ABSENT (rate throttle) |
| Smartbidder | — | ABSENT (client_secret expired) |

| Column | HE01 | Min | Max | Key Hours |
|---|---|---|---|---|
| Load (MW) | 63,597 | 57,732 (HE05) | 80,237 (HE16) | Peak HE15-17 (flat top 80,078-80,237 MW) |
| Net Load (MW) | 40,937 | 35,398 (HE10) | 57,400 (HE20) | NL trough HE10; NL peak HE20 |
| Solar (MW) | 0 | 0 | 27,580 (HE13) | Peak HE13; rapid ramp HE08-12; zero by HE20 |
| Wind ERCOT total (MW) | 22,504 | 5,517 (HE13) | 22,504 (HE01) | High overnight; deep midday V; recovery HE17→HE24 |
| Est. GR_WEST (MW) | ~12,377 | ~3,034 (HE13) | ~12,377 (HE01) | 55% zone ratio applied; ±15-20% uncertainty |
| Est. SCI (GR_WEST/30,000) | 0.413 | 0.101 | 0.413 | MEDIUM overnight HE01-03; MEDIUM late-night HE22-24 |

Wind pattern: Classic early-September V-shape — high overnight (22,504 MW HE01 → declining sharply to midday minimum 5,517 MW at HE13, then recovering steadily to 21,398 MW by HE24). Sept 4 overnight wind is the highest in the Sep 2026 series and materially exceeds Sep 3's HE01 (20,285 MW) by +2,219 MW. Late-night recovery (HE22-24) is slightly weaker than Sep 3's HE23-24 levels on a total wind basis.

Weather (AG2 KDFW): DFW Sept 4 peak temp 93.02°F (HE15-17), dew point 68-70°F, clear skies (cloud cover 34-40%), winds 9-12 mph SE. Overnight temps warm: 78-79°F HE01-06.
Weather (AG2 KIAH): Houston remains hot. Data available from weather CSV line 364+ (NA-KIAH station). Consistent with warm Gulf Coast late-summer pattern.

---

## Key Constraints (Qualitative)

### Primary Signal — WEST_TO_NORTH_345 (Overnight)

| Constraint | Hour Range | P(binding) | E[lambda \| binding] $ | P50/P90/P99 unconditional | Note |
|---|---|---|---|---|---|
| WEST_TO_NORTH_345 | HE01-03 | **LOW-MEDIUM 15-22%** | $22-38 | 0 / 15 / 45 | Strongest overnight window in Sep 2026 series; SCI est. 0.380-0.413; 3-hour block; total wind 20,706-22,504 MW; materially stronger than Sep 3 HE01-03 (SCI 0.360-0.373) |
| WEST_TO_NORTH_345 | HE04 | LOW 5-10% | $10-18 | 0 / 0 / 15 | SCI est. 0.345; borderline MEDIUM/LOW; residual from overnight window; wind 18,819 MW → quick falloff |
| WEST_TO_NORTH_345 | HE22-24 | **LOW-MEDIUM 12-20%** | $18-30 | 0 / 10 / 35 | Three-hour late-night MEDIUM block; SCI est. 0.361-0.392; wind 19,663-21,398 MW; slightly weaker per-hour than Sep 3's HE23-24 (SCI 0.391-0.425) but one additional qualifying hour (HE22 at SCI ~0.361) |
| WEST_TO_NORTH_345 | HE21 | LOW 4-8% | $8-15 | 0 / 0 / 10 | SCI est. ~0.315 (wind 17,172 MW); below MEDIUM threshold; leading edge of late-night surge |
| HOUSTON_SOUTH_MIDDAY | HE09-12 | VERY LOW 2-4% | $8-15 | 0 / 0 / 10 | Load peak 80,237 MW (vs Sep 3's 84,359 MW); cap-out estimated 8,000-9,000 MW — well below 10,000 MW dual-trigger; Friday industrial load softness adds downward pressure; no cap-out data in Enverus files (ESTIMATED only) |
| SOUTH_HOUSTON_IMPORT_345 | HE18-21 | NEGLIGIBLE <2% | — | 0 / 0 / 0 | NL ramp HE18→HE21 = +8,746 MW (47,928→56,674 MW); 9,189 MW below confirmed binding floor +17,935 MW Jun 17; solar decline partially offset by wind recovery — far from threshold |
| PANHANDLE_EXPORT_345 | All hours | NEGLIGIBLE <1% | — | 0 / 0 / 0 | Est. GR_WEST max ~12,377 MW HE01; 2,623 MW below 15,000 MW threshold; no overnight hour at risk |

**Finding 7 (Duck Curve)**: INACTIVE. NL trough 35,398 MW at HE10 — NEGLIGIBLE tier (>32,000 MW MILD upper boundary). Solar is strong (27,580 MW peak — stronger than Sep 3's 24,855 MW), but the load level at trough hour is 66,265 MW, keeping the NL well above MILD onset. E[GKS MCC HE09-12]: $0 to -$0.2/MWh (negligible).

---

## WEST_TO_NORTH SCI Table (Estimated)

Reference: SCI = Est. GR_WEST / 30,000 MW. Zone ratio applied: 55% of Enverus total wind. MEDIUM threshold: SCI >= 0.350 (GR_WEST >= 10,500 MW). Zone ratio uncertainty: ±15-20%.

| HE | Wind ERCOT (MW) | Est. GR_WEST (MW) | Est. SCI | Zone | Note |
|---|---|---|---|---|---|
| 01 | 22,504 | ~12,377 | ~0.413 | **MEDIUM** | Strongest overnight hour in Sep 2026 series |
| 02 | 21,348 | ~11,741 | ~0.391 | **MEDIUM** | |
| 03 | 20,706 | ~11,388 | ~0.380 | **MEDIUM** | 3-hour overnight block |
| 04 | 18,819 | ~10,350 | ~0.345 | LOW/borderline | ~150 MW below threshold; residual |
| 05 | 17,300 | ~9,515 | ~0.317 | LOW | Declining |
| 06 | 16,056 | ~8,831 | ~0.294 | LOW | |
| 07 | 14,586 | ~8,022 | ~0.267 | LOW | |
| 08 | 12,085 | ~6,647 | ~0.222 | LOW | |
| 09 | 9,621 | ~5,292 | ~0.176 | NEGLIGIBLE | Solar ramp displacing wind load balance |
| 10 | 9,725 | ~5,349 | ~0.178 | NEGLIGIBLE | NL trough; GR_WEST at daytime low |
| 11 | 8,275 | ~4,551 | ~0.152 | NEGLIGIBLE | |
| 12 | 6,658 | ~3,662 | ~0.122 | NEGLIGIBLE | |
| 13 | 5,517 | ~3,034 | ~0.101 | NEGLIGIBLE | Series daily minimum ERCOT wind |
| 14 | 5,566 | ~3,061 | ~0.102 | NEGLIGIBLE | Near-minimum; solar peak offsetting |
| 15 | 6,884 | ~3,786 | ~0.126 | NEGLIGIBLE | Wind recovery begins |
| 16 | 7,726 | ~4,249 | ~0.142 | NEGLIGIBLE | |
| 17 | 10,012 | ~5,507 | ~0.184 | NEGLIGIBLE | |
| 18 | 11,916 | ~6,554 | ~0.218 | LOW | Evening build |
| 19 | 13,905 | ~7,648 | ~0.255 | LOW | |
| 20 | 16,358 | ~8,997 | ~0.300 | LOW | |
| 21 | 17,172 | ~9,445 | ~0.315 | LOW | Leading edge of late-night surge |
| 22 | 19,663 | ~10,815 | ~0.361 | **MEDIUM** | Late-night surge onset |
| 23 | 20,842 | ~11,463 | ~0.382 | **MEDIUM** | |
| 24 | 21,398 | ~11,769 | ~0.392 | **MEDIUM** | Late-night wind maximum; highest SCI of late-night |

Overnight window (HE01-03): 3 consecutive MEDIUM hours — SCI range 0.380-0.413, 3-hour block. Structurally stronger than Sep 3 overnight (SCI 0.360-0.373, same duration). This is the highest estimated overnight SCI block in the Sep 2026 series.

Late-night window (HE22-24): SCI range 0.361-0.392. Three hours qualify. Slightly weaker per-hour than Sep 3's HE23-24 (SCI 0.391-0.425) but extends to include HE22 (SCI ~0.361), giving a 3-hour window vs Sep 3's 2-hour HE23-24 window. Net: comparable binding risk over more hours.

**Zone ratio sensitivity**: If actual GR_WEST ratio is 50% (vs 55% assumed): overnight SCI 0.346-0.375 — HE01-02 still MEDIUM, HE03 borderline. If ratio is 60%: overnight SCI 0.414-0.450 — all three hours firmly MEDIUM with higher binding probability. This uncertainty is the primary range driver in this cycle.

---

## Hub Basis Outlook (HB_NORTH / HB_HOUSTON / HB_SOUTH / HB_WEST vs System Lambda)

Hub-pair LMP ABSENT (~106th consecutive cycle). All basis estimates are heuristic from constraint probability and SCI analysis. No historical basis anchor available.

| Hub | Direction vs System | Driver | Hours | E[basis, $/MWh] | Confidence |
|---|---|---|---|---|---|
| HB_WEST | Discount to system | WEST_TO_NORTH binding (gen-surplus side) | HE01-03 | -$1.5 to -$3.5 | LOW — estimated; no LMP anchor |
| HB_WEST | Discount to system | WEST_TO_NORTH binding (late-night) | HE22-24 | -$1.0 to -$2.5 | LOW — estimated |
| HB_WEST | Flat to system | Low GR_WEST, no constraint | HE05-20 | ~$0 to -$0.5 | LOW |
| HB_NORTH | Premium to system | WEST_TO_NORTH binding (load-receiving side) | HE01-03 | +$0.5 to +$1.5 | LOW — indirect |
| HB_NORTH | Premium to system | WEST_TO_NORTH binding (late-night) | HE22-24 | +$0.4 to +$1.2 | LOW — indirect |
| HB_HOUSTON | Flat | No SOUTH_HOUSTON constraint | All hours | ~$0 to +$0.3 | LOW |
| HB_SOUTH | Flat | GR_SOUTH max ~5,566 MW (HE14); no structural signal | All hours | ~$0 | VERY LOW |

Hub-pair path summary:

| Path | E[basis, $/MWh] | Hours | Comment |
|---|---|---|---|
| WEST to NORTH | **-$1.5 to -$3.5** | HE01-03 | P(binding) 15-22%; conditional basis -$22 to -$38; 3-hour overnight block; STRONGER than Sep 3's overnight path (-$0.8 to -$2.0) |
| WEST to NORTH | -$0.3 to -$0.8 | HE04 | Borderline SCI; residual spillover |
| WEST to NORTH | ~$0 to -$0.3 | HE05-21 | SCI LOW or NEGLIGIBLE; no structural surplus signal |
| WEST to NORTH | **-$1.0 to -$2.5** | HE22-24 | P(binding) 12-20%; conditional basis -$18 to -$30; 3-hour late-night block; comparable to Sep 3 HE23-24 (-$1.0 to -$2.5) |
| HOUSTON to NORTH | ~$0 | All hours | SOUTH_HOUSTON NEGLIGIBLE; wind actively suppresses evening ramp |
| SOUTH to NORTH | ~$0 | All hours | No structural constraint |

---

## Nodal MCC Snapshot (PTDF projection — Stage 0 heuristic)

Constraint-level lambda models not operational (Stage 2). All MCC estimates derived from Stage 0 heuristics: shift factor sign convention applied to SCI-weighted expected shadow prices. GKS (GK station) is on the West Texas side of the WEST_TO_NORTH corridor — negative shift factor applies.

### WEST_TO_NORTH Overnight Window (HE01-03) — LOW-MEDIUM P(binding) 15-22%

| Node | E[MCC, $/MWh] | P50 / P90 | Note |
|---|---|---|---|
| GKS | **-$0.5 to -$1.8** | 0 / -1.8 | West-side negative shift; 3-hour window; conditional lambda $22-38; wider range than Sep 3 HE01-03 ($-0.4 to -$1.2) due to higher SCI |
| HB_WEST | **-$1.5 to -$3.5** | 0 / -3.5 | Generation-surplus side; strongest nodal signal this cycle |
| HB_NORTH | **+$0.5 to +$1.5** | 0 / +1.5 | Load-receiving; positive MCC |
| LZ_WEST | **-$1.2 to -$2.8** | 0 / -2.8 | Consistent with HB_WEST direction |
| HB_HOUSTON | ~$0 to +$0.3 | 0 / +0.3 | Small indirect exposure only |

### WEST_TO_NORTH Late-Night Window (HE22-24) — LOW-MEDIUM P(binding) 12-20%

| Node | E[MCC, $/MWh] | P50 / P90 | Note |
|---|---|---|---|
| GKS | **-$0.4 to -$1.5** | 0 / -1.5 | West-side; SCI 0.361-0.392; conditional exposure slightly narrower than overnight |
| HB_WEST | **-$1.0 to -$2.5** | 0 / -2.5 | Conditional lambda $18-30 |
| HB_NORTH | **+$0.4 to +$1.2** | 0 / +1.2 | Load-receiving |
| LZ_WEST | **-$0.8 to -$2.0** | 0 / -2.0 | |
| HB_HOUSTON | ~$0 to +$0.3 | 0 / +0.3 | Small indirect |

### Midday HE09-12 (Duck Curve) — NEGLIGIBLE

| Node | E[MCC, $/MWh] | P50 / P90 | Note |
|---|---|---|---|
| GKS | ~$0 to -$0.2 | 0 / 0 | NL trough 35,398 MW — above 32,000 MW MILD boundary; Finding 7 inactive |
| HB_WEST | ~$0 to -$0.2 | 0 / 0 | Solar strong (27,580 MW peak) but NL stays out of MILD tier |
| HB_NORTH | ~$0 | 0 / 0 | |
| LZ_HOUSTON | ~$0 | 0 / 0 | |

### Evening HE18-21 — NEGLIGIBLE

| Node | E[MCC, $/MWh] | P50 / P90 | Note |
|---|---|---|---|
| GKS | ~$0 | 0 / 0 | SOUTH_HOUSTON NEGLIGIBLE; ramp +8,746 MW far below binding floor |
| HB_HOUSTON | ~$0 | 0 / 0 | |
| LZ_HOUSTON | ~$0 | 0 / 0 | |

---

## Hourly Congestion Risk Windows

| Time Period | HE Range | Risk Level | Primary Driver | GKS MCC Signal |
|---|---|---|---|---|
| Overnight high wind | HE01-03 | **MEDIUM (P(binding) 15-22%)** | GR_WEST est. 11,388-12,377 MW; SCI 0.380-0.413 | -$0.5 to -$1.8/MWh if binding |
| Overnight taper | HE04 | LOW (5-10%) | SCI borderline ~0.345 | -$0.1 to -$0.5/MWh |
| Morning-midday | HE05-08 | NEGLIGIBLE | Wind falling; no structural signal | ~$0 |
| Solar peak | HE09-14 | NEGLIGIBLE | Duck curve inactive (NL trough 35,398 MW) | ~$0 to -$0.2/MWh |
| Afternoon | HE15-19 | NEGLIGIBLE | Load peak flat top; no constraint activated | ~$0 |
| Evening ramp | HE20-21 | NEGLIGIBLE | NL ramp far below SOUTH_HOUSTON floor | ~$0 |
| Late-night onset | HE21 | LOW (4-8%) | SCI est. ~0.315; below MEDIUM | ~$0 to -$0.2/MWh |
| Late-night window | HE22-24 | **MEDIUM (P(binding) 12-20%)** | GR_WEST est. 10,815-11,769 MW; SCI 0.361-0.392 | -$0.4 to -$1.5/MWh if binding |

---

## Sep 3 vs Sep 4 Structural Comparison

| Metric | Sep 3 (Thu) — YES Energy | Sep 4 (Fri) — Enverus | Direction |
|---|---|---|---|
| Data source | YES Energy single-source | Enverus multi-signal (4 files) | Source change — direct comparison uncertain |
| Load peak (MW) | 84,359 (HE16) | 80,237 (HE16) | -4,122 MW; Friday factor + source difference |
| NL trough (MW) | 38,775 (HE10) — NEGLIGIBLE | 35,398 (HE10) — NEGLIGIBLE | -3,377 MW; slightly DEEPER duck curve; both NEGLIGIBLE |
| Solar peak (MW) | 24,855 (HE14) | 27,580 (HE13) | +2,725 MW; stronger solar on Fri |
| Wind ERCOT overnight max (MW) | 20,285 (HE01) | 22,504 (HE01) | +2,219 MW; STRONGEST in Sep 2026 series |
| Est. GR_WEST overnight HE01 (MW) | 11,087 (actual) | ~12,377 (estimated) | +1,290 MW estimated; SCI 0.370 → 0.413 |
| Est. hours SCI > 0.350 (overnight) | 3 (HE01-03; SCI 0.360-0.373) | 3 (HE01-03; est. SCI 0.380-0.413) | Same duration; higher per-hour SCI on Sep 4 |
| Late-night qualifying hours (HE>0.350) | 2 (HE23-24; SCI 0.391-0.425) | 3 (HE22-24; est. SCI 0.361-0.392) | One additional hour; lower per-hour SCI |
| Evening NL ramp HE18→HE21 (MW) | +4,992 | +8,746 | +3,754 MW HIGHER; still far below +17,935 MW floor |
| Cap-out max (estimated) | 9,412 MW (HE11) | ~8,000-9,000 MW estimated | Lower load → lower cap-out; HOUSTON_SOUTH quieter |
| P(WEST_TO_NORTH binding) overnight | LOW-MEDIUM 12-18% HE01-03 | LOW-MEDIUM 15-22% HE01-03 | Slightly higher (stronger SCI) |
| P(WEST_TO_NORTH binding) late-night | LOW-MEDIUM 15-22% HE23-24 | LOW-MEDIUM 12-20% HE22-24 | Comparable; more hours, weaker per-hour SCI |
| Duck curve tier | NEGLIGIBLE | NEGLIGIBLE | Both negligible |
| Overall characterization | LOW-CONGESTION (dual-window) | LOW-CONGESTION (dual-window) | Similar structure; Sep 4 overnight is stronger |

---

## BESS/DART Implications

These are congestion-driven observations only — not trading decisions. bess-optimizer and dart-virtual-trader retain full authority on final positioning.

**For bess-optimizer:**
- **HE01-03 overnight window**: Estimated GR_WEST ~12,377 MW (HE01) — highest in Sep 2026 series. WEST_TO_NORTH is the most likely active constraint. If binding, GKS sees nodal MCC suppression of -$0.5 to -$1.8/MWh. This creates a mild negative congestion component to effective charge price at GKS vs hub reference. Net load 40,937 MW (HE01) → system at low demand. Congestion signal argues for noting potential GKS suppression during early overnight charging.
- **HE09-14 midday**: Duck curve NEGLIGIBLE (NL trough 35,398 MW). Solar peak 27,580 MW strong but not deep enough to trigger MILD duck curve discount at GKS. No congestion-driven charge premium from midday depth this cycle.
- **HE16-17 afternoon discharge**: Load peak 80,237 MW. No binding constraint. GKS MCC near zero. Discharge value driven by energy spread, not congestion premium.
- **HE20 NL peak**: Net load peaks at 57,400 MW. SOUTH_HOUSTON NEGLIGIBLE (ramp only +8,746 MW vs +17,935 MW floor). No congestion-driven premium at HE20.
- **HE22-24 late-night**: Wind surge (19,663-21,398 MW). If WEST_TO_NORTH binds during these hours, GKS sees -$0.4 to -$1.5/MWh suppression. Three-hour window at MEDIUM SCI. Net load declining (47,949-44,157 MW HE23-24 = OFFPEAK). Late-night charge opportunity if energy price structure supports.

**For dart-virtual-trader:**
- **WEST_TO_NORTH overnight (HE01-03)**: If DA clears with WEST_TO_NORTH binding, HB_WEST DA trades at discount to HB_NORTH DA. Virtual long NORTH / short WEST position structured around this window captures the DA-RT spread if constraint materializes. P(binding) 15-22% → low-probability but positive-expected-value at appropriate bid structure. Comparable to Sep 3's best overnight window but with stronger underlying wind signal.
- **WEST_TO_NORTH late-night (HE22-24)**: Similar structure, P(binding) 12-20%. Lower per-hour SCI than Sep 3 HE23-24 but more hours qualify.
- **SOUTH_HOUSTON evening**: NEGLIGIBLE. No DART signal from this corridor.
- **Note**: Smartbidder P(DA>RT) and DA energy price unavailable. 1.8x right-tail rule UNVERIFIABLE. CI on all probability calls widened ±5-8 ppt vs a Smartbidder-available cycle.

**For crr-trader:**
- WEST_TO_NORTH path (Sep '26 monthly CRR): Overnight and late-night dual-window pattern is consistent with prior Sep 2026 series structure. Both windows in MEDIUM SCI territory. Long CRR position on WEST_TO_NORTH path retains fundamental support based on structural overnight West surplus.
- No new CRR corridor signals from this cycle. SOUTH_HOUSTON NEGLIGIBLE.

---

## Risks

| Risk | Trigger | P(risk event) | Congestion impact |
|---|---|---|---|
| GR_WEST overnight STRONGER (zone ratio > 55%) | Actual West Texas wind concentration higher than Sep 3 analog | LOW-MEDIUM; ratio could be 58-62% | SCI 0.400-0.437 HE01-03; P(binding) rises to 20-30%; HB_WEST basis -$2.5 to -$4.5 |
| GR_WEST overnight WEAKER (zone ratio < 50%) | Panhandle/Coastal wind offsets West contribution | LOW; ratio could fall to 48-50% | SCI 0.346-0.375 HE01-02 MEDIUM, HE03 borderline; P(binding) reverts to 10-15%; similar to Sep 3 |
| Wind overnight bust: total wind -3,000 MW (→ 19,504 MW HE01) | Model overestimation of Great Plains overnight transport | VERY LOW | SCI HE01 drops to ~0.357; HE01 still MEDIUM; HE03 falls below threshold; 2-hour window only |
| HOUSTON_SOUTH forced outage (+1,500 MW cap-out at HE11 → ~10,000 MW) | Single large generator trip during midday | VERY LOW; tail scenario | Cap-out crosses 10,000 MW dual-trigger; HOUSTON_SOUTH upgrades to VERY LOW 5-9%; GKS MCC -$0.3 to -$1.0/MWh HE09-12 |
| GR_WEST late-night surge stronger (+2,000 MW all ERCOT wind) | Late Great Plains pressure gradient strengthens | VERY LOW | Late-night SCI 0.395-0.435 (HE22-24); P(binding) rises to 18-28%; basis -$2.0 to -$4.0 |
| Friday demand miss (load actual -3,000 MW vs Enverus) | Enverus forecast overestimating Friday industrial load | LOW | NL trough ~32,500 MW → enters MILD duck curve tier; Finding 7 activates at LOW level; GKS MCC -$0.5 to -$1.5/MWh HE09-12 |

**Key risk asymmetry**: Zone ratio uncertainty for GR_WEST is the largest unresolvable uncertainty this cycle. The upside (stronger GR_WEST) and downside (weaker) both remain meaningful, and without Yes Energy GR_WEST data, the 55% assumption is the best available analog.

---

## Stage 0 Limitations

This report is a Stage 0 — Infrastructure provisional analysis. Constraint-level binding classifiers and shadow-price (lambda) quantile regressors are not operational until Stage 2. All probabilities are calibrated from historical analog patterns accumulated in the Stage 0 series (May–Sep 2026), not from trained ML classifiers.

**Critical distinction this cycle**: Sep 4 uses Enverus as the primary source (4 files: load, net_load, solar, wind) rather than Yes Energy. Enverus provides ERCOT-system-level totals. GR_WEST is NOT directly available — it is estimated from total ERCOT wind using the ~55% zone ratio from the Sep 3 comparison (Sep 3 had YE GR_WEST directly). This ratio assumption is the main methodological limitation of this cycle.

Known data gaps this cycle:
- **Hub-pair LMP ABSENT**: ~106th consecutive cycle. All hub-pair basis estimates are heuristic; no historical LMP anchor.
- **Yes Energy BidClose ABSENT**: Rate throttle. DA energy price forecasts unavailable. P(DA>RT) unverifiable.
- **Smartbidder UNAVAILABLE**: ~40th consecutive cycle. DA-RT spread confirmation, Non-Spin DA prices, and 1.8x right-tail rule all unavailable.
- **Tenaska PTP settlement queue**: 40+ flowdays pending. All KPI dollar-weighted validation deferred.
- **GR_WEST ESTIMATED**: ~55% zone ratio applied to Enverus total wind; ±15-20% range uncertainty on all SCI values; all P(binding) ranges widened accordingly.

Downstream agents (bess-optimizer, dart-virtual-trader, crr-trader): treat this report as MODERATE-LOW-weight structural context. Directional signal (West surplus => GKS nodal suppression overnight/late-night) is sound. MCC point estimates carry wider-than-normal uncertainty given Enverus-only source and GR_WEST estimation.

---

## Data Quality

- Enverus (load_fc, net_load_fc, solar_stpf, wind_stpf): PRODUCTION (4 files, 24 rows each confirmed)
- AG2 (weather KDFW + KIAH + multi-station): PRODUCTION
- Yes Energy BidClose: ABSENT (rate throttle)
- Smartbidder: ABSENT (client_secret expired, ~40th cycle)
- Hub-pair LMP: ABSENT (~106th cycle)
- Tenaska PTP settlement: DOWN (40+ flowdays backlog)
- ML Model: N/A (Stage 0 — no classifier or lambda regressor operational)

---

**Filed by**: congestion-analyst | Stage 0 — provisional | DEGRADED cycle: Enverus + AG2 PRODUCTION; Yes Energy ABSENT; Smartbidder ABSENT
**Primary report**: `reports/daily/congestion/2026-09-04.md`
**Shared copy**: `shared/data/forecasts/congestion/2026-09-04.md`
**Self-review due**: `memory/congestion-analyst/learnings/2026-09-04.md` (to be filed 2026-09-05 07:30 CT)
