# Congestion Outlook — D+1 (2026-09-06)   [Stage 0 — provisional]

**Filed**: 2026-09-05 (CT)
**Analyst**: congestion-analyst
**Data sources**: YES_ENERGY bidclose single-source PRODUCTION (1 file, 24 rows confirmed — `shared/data/raw/yes-energy/2026-09-06.csv`); SMARTBIDDER DEGRADED (~42nd+ consecutive cycle, client_secret expired); Enverus ABSENT this cycle; AG2 ABSENT this cycle
**Day type**: Sunday WEPEAK
**Cycle note**: ~108th consecutive cycle with hub-pair LMP unavailable (W3 item 0.10 not started; W3 initiation blocked). Shadow price model not yet operational (Stage 2). All binding probabilities and λ estimates are heuristic / analog-based.

---

## Data Constraints

- Hub-pair LMP (HB_NORTH, HB_HOUSTON, HB_WEST, HB_BUSAVG) absent — ~108th consecutive cycle. No direct basis observation.
- Smartbidder: client_secret expired. DA price forecast, P(DA>RT), and Non-Spin DA (1.8x right-tail rule trigger) all unverifiable.
- Enverus cross-validation absent. All NL / ramp figures are single-source (YES_ENERGY bidclose only).
- Settlement validation: Tenaska PTP channel blocked (38+ flowdays pending). No T+2 calibration available.
- All constraint probability figures are heuristic (Stage 0 SCI-proxy method + historical analog calibration). Downstream agents should apply minimum decision weight per Stage 0 provisional policy.

---

## Headline

LOW-CONGESTION Sunday WEPEAK. Only signal above NEGLIGIBLE is a MILD duck curve (NL trough 32,970 MW HE10 — 970 MW above the 32,000 MW MILD activation boundary). All four tracked transmission constraints (WEST_TO_NORTH, SOUTH_HOUSTON_IMPORT, PANHANDLE_EXPORT, HOUSTON_SOUTH_MIDDAY dual-trigger) are NEGLIGIBLE. GKS MCC modestly negative at midday HE09-12 only.

Structurally this is the weakest West wind Sunday WEPEAK in the Stage 0 series since the early September transition began. GR_WEST overnight maximum is only 8,963 MW (HE01) — the lowest overnight reading for a Sunday in recent memory. Compare to Aug 30 Sunday WEPEAK GR_WEST HE01-08 = 11,093-14,343 MW.

---

## Key Input Data (from YES_ENERGY bidclose, 24-hour hourly)

| Metric | HE10 | HE12 | HE17 | HE18 | HE21 |
|---|---|---|---|---|---|
| Load forecast (MW) | 62,613 | 71,877 | 82,778 | 82,667 | 76,267 |
| Net load (MW) | 32,970 | 37,250 | 52,429 | 54,856 | 63,935 |
| Solar COPHSL (MW) | 26,920 | 31,914 | 22,455 | 18,705 | 2 |
| Total wind COPHSL (MW) | 2,258 | 2,240 | 7,588 | 8,632 | 12,131 |
| GR_WEST wind (MW) | 1,019 | 893 | 3,140 | 3,601 | 5,910 |
| Cap-out (MW) | 7,540 | 7,540 | 6,760 | 6,760 | 6,760 |

Solar peak: 31,914 MW at HE12. GR_WEST overnight max: 8,963 MW at HE01 (declining to 893 MW by HE12, recovering to 7,810 MW at HE24).

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[λ\|binding] $ | P50/P90/P99 | Note |
|---|---|---|---|---|---|
| DUCK_CURVE_MIDDAY | HE09-12 | 6-10% | $10 | 0/8/25 | NL trough 32,970 MW HE10 — MILD (970 MW above 32,000 MW boundary); single-source only; Finding 7 borderline active; Sunday WEPEAK discount applied |
| WEST_TO_NORTH_345 | HE01 only | 4-8% | $18 | 0/10/38 | GR_WEST 8,963 MW; SCI proxy 0.300 — 0.050 below MEDIUM threshold 0.350; tail risk only; no hour exceeds SCI 0.300 |
| SOUTH_HOUSTON_IMPORT | HE19-21 | 1-3% | $30 | 0/4/45 | NL ramp HE18 to peak = +10,131 MW; 4,730 MW below non-binding floor +14,861 MW (Jul 2 calibration); evening wind surge (total wind 9,929-12,131 MW HE19-21) actively suppressing ramp |

SCI proxy for WEST_TO_NORTH: GR_WEST_MW x 3.35e-5 (calibrated from Aug 5, Sep 1 confirmed-binding analogs). MEDIUM threshold = 0.350 → requires GR_WEST ≥ 10,448 MW. Highest hour HE01 = 8,963 MW — 1,485 MW below activation level.

---

## Nodal MCC Snapshot (PTDF projection — Stage 0 heuristic)

| Node | E[MCC, $/MWh] | P50 / P90 | Hour window | Basis |
|---|---|---|---|---|
| GKS (GK settlement point) | -$0.5 | -0.2 / -2.5 | HE09-12 | MILD duck curve; Finding 7 borderline active |
| GKS | ~$0.0 | 0.0 / 0.5 | HE13-24 | No evening constraint activation |
| GKS | -$0.2 | -0.1 / -0.8 | HE01-06 | Modest West overnight wind below binding |
| HB_BUSAVG | ~$0.0 | 0.0 / 0.3 | All hours | No system-wide binding constraint |
| LZ_HOUSTON | +$0.3 | +0.1 / +1.5 | HE17-21 | Structural load-density premium; no binding import |
| LZ_NORTH | ~$0.0 | 0.0 / 0.5 | All hours | Reference zone |
| LZ_WEST | -$0.5 | -0.2 / -2.0 | HE01-03 | Mild surplus from GR_WEST 8,963 MW; insufficient to bind |

---

## Hub-pair basis view

Hub-pair LMP data absent (~108th consecutive cycle). Estimates from constraint signal extrapolation.

| Path | E[basis, DA $] | P50 / P90 | Comment |
|---|---|---|---|
| HB_WEST → HB_NORTH | -$1.0 | -0.5 / -3.5 | Modest overnight West surplus (GR_WEST 7,269-8,963 MW HE01-03); SCI 0.244-0.300 — below MEDIUM; basis weakly negative overnight, near zero HE04 onward |
| HB_HOUSTON → HB_NORTH | +$0.5 | +0.2 / +2.0 | No southward import binding; structural Houston load premium |
| HB_WEST → HB_HOUSTON | -$1.5 | -0.7 / -4.5 | Residual West discount vs Houston premium; mild signal only |

---

## Risks

1. **Solar overperform**: If solar exceeds 31,914 MW by 5-10%, NL trough drops to 28,000-30,000 MW → duck curve upgrades MILD to MODERATE-SEVERE → GKS MCC HE09-12 widens to -$2.0 to -$4.0/MWh. Probability 8-12%.
2. **West wind overnight burst**: If GR_WEST HE01-03 exceeds forecast by 1,485+ MW (SCI ≥ 0.350), WEST_TO_NORTH_345 activates → WEST basis widens -$5 to -$15. Probability 4-7%.
3. **Smartbidder absent**: All right-tail triggers unverifiable. CI inflated ±5 ppt.
4. **Outage risk**: Forced outage adding 2,500+ MW to cap-out at midday could activate HOUSTON_SOUTH dual-trigger (cap-out ≥ 10,000 MW).

---

## CONGESTION_PROJECT Stage Status

**Current stage**: Stage 0 — Infrastructure (W1 complete 2026-05-26; W2 complete 2026-05-27; W3 NOT STARTED; W4 NOT STARTED)

W3 initiation blocker: disk capacity (requires 60 GB+ free for 0.9 bus_lmp backfill). W3 item 0.10 hub/zone LMP 15-min overdue since 2026-06-11 (~86 days). No stage transition this cycle.

Stage 0 → 1 gate: all 18 checklist items green + data quality dashboard green 14 consecutive days.

---

## Downstream Agent Notes

**bess-optimizer**: Duck curve MILD HE09-12. E[GKS MCC] = -$0.5/MWh (P90 = -$2.5/MWh). Charge window HE09-12 mildly favorable but MCC headwind is small. No evening congestion uplift. Apply minimum weight per Stage 0 provisional policy.

**dart-virtual-trader**: No high-probability constraint signal. NL ramp +10,131 MW far below +14,861 MW non-binding floor. Evening wind surge HE18-21 compressing NL ramp — no INC/DEC opportunity from SOUTH_HOUSTON_IMPORT. WEST_TO_NORTH SCI max 0.300 — no virtual short signal on West bus.

**crr-trader**: No constraint at MEDIUM+ confidence. WEST → NORTH CRR path has weak negative basis (-$1.0 E[basis]); tail risk only.
