# Congestion Outlook — D+1 (2026-09-07)   [Stage 0 — provisional]

**Filed**: 2026-09-06 (CT)
**Analyst**: congestion-analyst
**Data sources**: YES_ENERGY bidclose single-source PRODUCTION (1 file, 24 rows confirmed — `shared/data/raw/yes-energy/2026-09-07.csv`); SMARTBIDDER DEGRADED (~43rd+ consecutive cycle, client_secret expired); Enverus ABSENT this cycle; AG2 ABSENT this cycle
**Day type**: Sunday WEPEAK
**Cycle note**: ~109th consecutive cycle with hub-pair LMP unavailable (W3 item 0.10 not started; W3 initiation blocked). Shadow price model not yet operational (Stage 2). All binding probabilities and λ estimates are heuristic / analog-based.

---

## Data Constraints

- Hub-pair LMP (HB_NORTH, HB_HOUSTON, HB_WEST, HB_BUSAVG) absent — ~109th consecutive cycle. No direct basis observation.
- Smartbidder: client_secret expired (Day 43+). DA price forecast, P(DA>RT), and Non-Spin DA right-tail signal all unverifiable.
- Enverus cross-validation absent. All NL / ramp figures are single-source (YES_ENERGY bidclose only).
- Settlement validation: Tenaska PTP channel blocked (38+ flowdays pending). No T+2 calibration available.
- All constraint probability figures are heuristic (Stage 0 SCI-proxy method + historical analog calibration). Downstream agents should apply minimum decision weight per Stage 0 provisional policy.

---

## Headline

MILD-DUCK (near-MODERATE boundary) Sunday WEPEAK with elevated load and stronger evening signal than prior day.

NL trough HE10 = 32,175 MW — only 175 MW above the 32,000 MW MODERATE activation boundary. This is the closest approach to MODERATE in the Stage 0 series for a Sunday WEPEAK with single-source data: yesterday's NL trough was 32,970 MW (970 MW margin), today narrows to 175 MW. A 0.5% solar overperform flips this to MODERATE.

Load peak HE18 = 87,279 MW, up 4,501 MW from yesterday's 82,778 MW peak — the highest Sunday WEPEAK load in this Stage 0 September window. Evening NL ramp HE18 → HE20 = +12,272 MW, up from +10,131 MW yesterday, now only 2,589 MW below the SOUTH_HOUSTON_IMPORT non-binding floor (+14,861 MW Jul 2 calibration).

WEST_TO_NORTH_345 remains NEGLIGIBLE but late-evening West wind (HE23-24 GR_WEST 9,155–9,418 MW; SCI 0.307–0.315) is the strongest late-evening West signal in recent Sunday WEPEAK cycles, still 0.035–0.043 below the MEDIUM activation threshold of 0.350.

---

## Key Input Data (from YES_ENERGY bidclose, 24-hour hourly)

| Metric | HE10 | HE12 | HE17 | HE18 | HE21 |
|---|---|---|---|---|---|
| Load forecast (MW) | 65,172 | 74,925 | 87,236 | 87,279 | 81,116 |
| Net load (MW) | 32,175 | 37,862 | 52,140 | 54,333 | 65,404 |
| Solar COPHSL (MW) | 28,164 | 32,896 | 24,678 | 20,763 | 1 |
| Total wind COPHSL (MW) | 3,419 | 3,636 | 9,119 | 10,511 | 14,625 |
| GR_WEST wind (MW) | 1,692 | 1,681 | 3,766 | 4,365 | 7,480 |
| Cap-out (MW) | 8,540 | 8,540 | 8,497 | 8,497 | 8,277 |

Solar peak: 32,896 MW at HE12. GR_WEST late-evening max: 9,418 MW at HE24 (SCI proxy 0.315). GR_WEST daytime min: 1,681 MW at HE12 (SCI 0.056). NL trough: 32,175 MW at HE10 — 175 MW above MODERATE boundary.

Day-over-day delta vs 2026-09-06: load peak +4,501 MW; NL trough -795 MW (deeper); evening ramp +2,141 MW; cap-out +1,000–1,537 MW higher across all hours.

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[λ\|binding] $ | P50/P90/P99 | Note |
|---|---|---|---|---|---|
| DUCK_CURVE_MIDDAY | HE09-12 | 12-18% | $15 | 0/12/30 | NL trough 32,175 MW HE10 — MILD tier but 175 MW from MODERATE boundary; single-source only; solar overperform by 0.5% (160 MW) flips to MODERATE; P(binding) upgraded from prior-day 6-10% given reduced margin; Sunday WEPEAK discount applied |
| WEST_TO_NORTH_345 | HE23-24 | 5-9% | $18 | 0/12/40 | GR_WEST HE24 9,418 MW; SCI proxy 0.315 — 0.035 below MEDIUM threshold 0.350; closest West approach since Sep 1 analog; tail risk; no hour exceeds SCI 0.315 |
| SOUTH_HOUSTON_IMPORT | HE19-21 | 3-6% | $35 | 0/8/60 | NL ramp HE18→HE20 = +12,272 MW; 2,589 MW below non-binding floor +14,861 MW (Jul 2 calibration); load peak 87,279 MW (+4,501 MW vs Sep 6); P(binding) upgraded from prior-day 1-3%; cap-out 8,277-8,497 MW does not reach 10,000 MW dual-trigger |

SCI proxy for WEST_TO_NORTH: GR_WEST_MW x 3.35e-5 (calibrated from Aug 5, Sep 1 confirmed-binding analogs). MEDIUM threshold = 0.350 → requires GR_WEST >= 10,448 MW. Highest hour HE24 = 9,418 MW — 1,030 MW below activation level.

No constraint reaches LOW-MEDIUM or higher tier. DUCK_CURVE_MIDDAY is the highest-probability signal at 12-18%. P90/P99 columns reflect tail distribution only.

---

## Nodal MCC Snapshot (PTDF projection — Stage 0 heuristic)

Basis: Stage 0 SCI-proxy heuristic + MILD duck curve analog (comparable days: Jul 15 NL trough 32,117 MW MILD; Sep 1 WEPEAK). No PTDF matrix query executed (W3 bus_lmp backfill not started). NL trough 32,175 MW is closer to MODERATE tier than any prior-day analog, biasing GKS midday MCC more negative than Sep 6.

| Node | E[MCC, $/MWh] | P50 / P90 | Hour window | Basis |
|---|---|---|---|---|
| GKS (GK settlement point) | -$0.8 | -0.4 / -3.5 | HE09-12 | Near-MODERATE duck curve; 175 MW margin; deeper trough than Sep 6 biases central estimate more negative; Finding 7 pattern active |
| GKS | +$0.2 | +0.1 / +0.8 | HE17-21 | Load surge (87,279 MW peak); no evening binding constraint; structural positive premium from higher load density |
| GKS | -$0.3 | -0.1 / -1.0 | HE01-06 | Modest overnight West wind (GR_WEST 3,884-7,698 MW); below binding threshold |
| HB_BUSAVG | ~$0.0 | 0.0 / 0.4 | All hours | No system-wide binding constraint; marginal uplift from load level |
| LZ_HOUSTON | +$0.5 | +0.2 / +2.0 | HE17-21 | Structural load-density positive premium; load peak 87,279 MW — stronger signal than Sep 6 (+$0.3); no binding southward import constraint |
| LZ_NORTH | ~$0.0 | 0.0 / 0.5 | All hours | Reference zone; minimal basis shift expected |
| LZ_WEST | -$0.8 | -0.3 / -2.5 | HE22-24 | Late-evening West wind buildup GR_WEST 8,638-9,418 MW (SCI 0.289-0.315); stronger late-evening signal than Sep 6 overnight; below binding threshold |

Note: GKS MCC sign is negative at midday (duck curve surplus at south Texas hubs when solar floods zone). Consistent with Finding 7 pattern documented since Jun 12, 2026. Midday E[MCC] -$0.8 is stronger negative than Sep 6's -$0.5 due to reduced NL trough margin.

---

## Hub-pair basis view

Hub-pair LMP data absent (~109th consecutive cycle). Estimates based on constraint signal extrapolation and historical analogs.

| Path | E[basis, DA $] | P50 / P90 | Comment |
|---|---|---|---|
| HB_WEST → HB_NORTH | -$1.5 | -0.7 / -4.5 | Late-evening West surplus HE23-24 (GR_WEST 9,155-9,418 MW; SCI 0.307-0.315); stronger late-evening signal than Sep 6 (-$1.0); basis weakly negative through overnight, reinforced at HE22-24 |
| HB_HOUSTON → HB_NORTH | +$0.8 | +0.4 / +2.5 | Load peak 87,279 MW — structural Houston premium stronger than Sep 6 (+$0.5); no binding northward export constraint |
| HB_WEST → HB_HOUSTON | -$2.0 | -0.9 / -5.5 | Residual: West late-evening discount vs Houston evening peak premium; mild-to-moderate signal |

P90 reflects right-tail scenario: duck curve into MODERATE (solar overperform) OR West wind exceeding 10,448 MW at any hour (SCI >= 0.350). Single-source uncertainty inflates tail. No Smartbidder or Enverus cross-validation available.

---

## Hour-by-Hour Risk Profile

| Period | NL (MW) | GR_WEST (MW) | SCI proxy | Primary signal | E[GKS MCC] |
|---|---|---|---|---|---|
| HE01-03 (overnight) | 47,276-49,580 | 6,270-7,698 | 0.210-0.258 | WEST_TO_NORTH overnight tail; below binding threshold | -$0.3 |
| HE04-08 (predawn-morning) | 47,288-50,080 | 2,753-5,437 | 0.092-0.182 | Negligible; wind declining toward daylight minimum | ~$0.0 |
| HE09-12 (solar ramp + duck) | 32,175-39,804 | 1,681-2,108 | 0.056-0.071 | MILD duck curve (near-MODERATE); P(binding) 12-18% | -$0.8 to -$1.5 |
| HE13-17 (afternoon peak buildup) | 42,180-52,140 | 1,929-3,766 | 0.065-0.126 | Negligible; load rising but solar still substantial through HE15 | ~$0.0 |
| HE18-21 (solar sunset + load peak) | 54,333-66,605 | 4,365-7,480 | 0.146-0.251 | SOUTH_HOUSTON_IMPORT elevated tail (load 87,279 MW, ramp +12,272 MW); P(binding) 3-6% | +$0.2 to +$0.5 |
| HE22-24 (late evening) | 52,171-60,927 | 8,638-9,418 | 0.289-0.315 | WEST_TO_NORTH late-evening tail risk; strongest late-evening SCI in current September window | -$0.5 to -$0.8 |

---

## Risks

1. **Solar overperform flipping duck to MODERATE (P10-15 scenario)**: If solar exceeds 32,896 MW (HE12 forecast) by >=0.5% (~165 MW), or if HE10-11 solar peaks earlier than forecast, NL trough drops to or below 32,000 MW → MODERATE duck curve activation → GKS MCC HE09-12 widens to -$3.0 to -$6.0/MWh. With only 175 MW margin, probability of MODERATE flip is higher today than any prior Sunday in this Stage 0 window. Estimated probability: 12-18% given single-source (no Enverus cross-validation).

2. **Late-evening West wind bust (SCI exceeding MEDIUM threshold, P10)**: If GR_WEST HE23-24 exceeds 9,418 MW forecast by 1,030+ MW (SCI >= 0.350), WEST_TO_NORTH_345 activates → WEST basis widens -$8 to -$18. Probability: 5-9%. HE24 forecast of 9,418 MW is only 1,030 MW below activation — tighter margin than Sep 6 (1,485 MW margin).

3. **SOUTH_HOUSTON elevated tail (P10)**: Load peak 87,279 MW is significantly higher than Sep 6. If NL ramp HE18→HE20 exceeds +14,861 MW (requires ~2,600 MW additional NL increase beyond forecast), SOUTH_HOUSTON_IMPORT binding activates. Wind HE19-21 (12,405-14,625 MW) is partially suppressing this risk but cannot fully offset record Sunday load level. Probability: 3-6%.

4. **Compound risk — duck MODERATE + evening ramp**: If solar overperforms at midday AND afternoon wind underperforms, both duck curve and SOUTH_HOUSTON_IMPORT can activate in sequence. Joint probability ~2-4% but has material MCC impact: GKS midday -$3 to -$6, evening +$1 to +$3. No Smartbidder to cross-check P(DA>RT) for this scenario.

5. **Smartbidder absent (Day 43+)**: Non-Spin DA signal and right-tail rule (1.8x probability multiplier) remain unverifiable. CI for all three constraints inflated by approximately +/-5-7 ppt. Cap-out 8,277-8,551 MW (higher than Sep 6 by ~1,000-1,537 MW) adds marginal supply tightness that Smartbidder AS signal would normally quantify.

---

## CONGESTION_PROJECT Stage Status

**Current stage**: Stage 0 — Infrastructure (W1 complete 2026-05-26; W2 complete 2026-05-27; W3 NOT STARTED; W4 NOT STARTED)
**Last updated**: 2026-09-06

| Checklist item | Status |
|---|---|
| 0.1 Datalake client | DONE |
| 0.2 Network metadata (facility/contingency/plant/unit) | DONE |
| 0.3 DA binding constraints backfill (2020-02-01 to 2026-05-26) | DONE — 2,030,085 rows, 100% coverage |
| 0.4 DAM market shift factors | DONE — 2,822,642,755 rows |
| 0.5 SCED shift factors | PARTIAL — 2025-H2 and 2026 gap; disk constraint |
| 0.6 Settlement shift factors | DONE — 1,816,938,146 rows |
| 0.7 Generic shift factors | DONE — 28,780,477 rows |
| 0.8 Shift factor normalization | DONE |
| 0.9 Bus-level LMP backfill | NOT STARTED (critical path; 60 GB+ disk required) |
| 0.10 Hub/zone LMP 15-min | NOT STARTED (~109th consecutive cycle overdue since 2026-06-11) |
| 0.11 Transmission outages | NOT STARTED |
| 0.12 CRR/FTR auction history | NOT STARTED |
| 0.13 GTC DA/RT | NOT STARTED |
| 0.14 Vintage forecasts | NOT STARTED |
| 0.15 Weather (forecast + actual) | NOT STARTED |
| 0.16 Henry Hub + Waha gas | NOT STARTED |
| 0.17 Unified Parquet/DuckDB storage | NOT STARTED |
| 0.18 Data quality dashboard | NOT STARTED |

W3 initiation blockers: disk capacity (requires 60 GB+ free; 0.9 bus_lmp ~30 GB gzipped, ~150 GB uncompressed); disk constraint unresolved since May 2026. Stage 1 hub-pair LightGBM model cannot start until 0.10 (hub/zone LMP 15-min) is available. Shadow price (lambda) modeling begins Stage 2.

Stage 0 → 1 gate: all 18 checklist items green + data quality dashboard green 14 consecutive days.

---

## Downstream Agent Notes

**bess-optimizer**: Duck curve MILD (near-MODERATE boundary) HE09-12 creates negative nodal price at GKS (-$0.8/MWh central, -$3.5 P90) — stronger headwind than Sep 6 (-$0.5). Charge window HE09-12 economics modestly penalized by negative MCC; charge decision should weight probability of MODERATE flip (12-18%). Evening HE17-21 load surge creates positive GKS MCC signal (+$0.2/MWh central) — discharge window has marginal congestion tailwind vs Sep 6. Apply minimum weight to this congestion view per Stage 0 provisional policy.

**dart-virtual-trader**: Duck curve is the dominant signal today, not evening ramp. NL trough 32,175 MW (175 MW margin) creates a viable INC/DEC opportunity at HE09-12 solar midday nodes IF solar overperforms. SOUTH_HOUSTON_IMPORT NL ramp +12,272 MW is 2,589 MW below non-binding floor — closer than Sep 6 (4,730 MW deficit) but still insufficient for high-conviction virtual short. WEST_TO_NORTH SCI max 0.315 (HE24) — below LOW-MEDIUM activation; no virtual West bus short signal at central expectation. If weather forecast shows heat continuation with solar overperform, duck curve MODERATE scenario warrants low-size DEC at midday solar hubs.

**crr-trader**: No constraint at MEDIUM+ confidence. WEST → NORTH CRR path has negative basis signal (-$1.5 E[basis]) at tail risk (SCI 0.315 HE24; no sustained window; MEDIUM requires SCI >= 0.350). Tail risk is marginally stronger than Sep 6 cycle (-$1.0 E[basis]) but conviction remains LOW. Duck curve MILD-to-MODERATE path basis for GKS-related CRR positions: -$3.5 P90 provides some tail value but not actionable at Stage 0 provisional.
