# Congestion Outlook — D+1 (2026-09-09)   [Stage 0 — provisional]

**Filed**: 2026-09-08 07:30 CT
**Analyst**: congestion-analyst
**Data sources**: YES_ENERGY bidclose single-source PRODUCTION (1 file, 24 rows confirmed — `shared/data/raw/yes-energy/2026-09-09.csv`); SMARTBIDDER DEGRADED (~45th consecutive cycle, client_secret expired); Enverus ABSENT this cycle; AG2 ABSENT this cycle
**Day type**: Wednesday WDPEAK
**Cycle note**: ~111th consecutive cycle with hub-pair LMP unavailable (W3 item 0.10 not started; W3 initiation blocked by disk capacity). Shadow price model not yet operational (Stage 2). All binding probabilities and lambda estimates are heuristic / analog-based.

---

## Data Constraints

- Hub-pair LMP (HB_NORTH, HB_HOUSTON, HB_WEST, HB_BUSAVG) absent — ~111th consecutive cycle. No direct basis observation.
- Smartbidder: client_secret expired (Day 45+). DA price forecast, P(DA>RT), and Non-Spin DA right-tail signal all unverifiable. Right-tail rule (1.8x probability multiplier) cannot be applied.
- Enverus cross-validation absent. All NL / ramp figures are single-source (YES_ENERGY bidclose only). Single-source uncertainty inflates all confidence intervals by approximately +/-5-8 ppt.
- Settlement validation: Tenaska PTP channel blocked (40+ flowdays pending). No T+2 calibration available.
- All constraint probability figures are heuristic (Stage 0 SCI-proxy method + historical analog calibration). Downstream agents should apply minimum decision weight per Stage 0 provisional policy.

---

## Headline

TWO-SIGNAL DAY — WEST_TO_NORTH_345 overnight MEDIUM (dominant) + DUCK_CURVE near-MODERATE MILD (secondary). SOUTH_HOUSTON_IMPORT collapses to NEGLIGIBLE.

**Dominant signal**: GR_WEST reaches MEDIUM SCI territory for 3 consecutive hours overnight (HE01-03, SCI 0.365-0.376). This is the first 3-hour sustained MEDIUM window in the September 2026 Stage 0 series. Prior record was September 1 at 2 hours (SCI 0.361-0.363). HE02 GR_WEST = 11,237 MW is the highest overnight West wind in the September WDPEAK series.

**Secondary signal**: NL trough 32,117 MW at HE10 — 117 MW ABOVE the 32,000 MW MODERATE activation boundary, placing this day in the MILD tier. This is a step back from Sep 8's MODERATE (31,727 MW, 273 MW below boundary) and nearly identical to Jul 16 (32,117 MW, the canonical MILD reference). However, with only 117 MW margin vs Sep 7's 175 MW margin, this remains the tightest MILD in the Stage 0 September series.

**Signal collapse**: SOUTH_HOUSTON_IMPORT NL ramp HE18→HE21 = +10,942 MW — 3,919 MW below confirmed non-binding floor (+14,861 MW, Jul 2 calibration). This is the weakest evening ramp in the Stage 0 September WDPEAK series, materially weaker than Sep 8's +14,789 MW (72 MW below non-binding floor). Contributing factor: solar at HE18 = 21,709 MW (high solar persistence into early evening compresses NL ramp numerically) + wind at HE21 = 11,082 MW (rising wind suppresses load-wind NL asymmetry). No SOUTH_HOUSTON_IMPORT meaningful probability.

---

## Key Input Data (from YES_ENERGY bidclose, 24-hour hourly)

| Metric | HE01 | HE02 | HE03 | HE10 | HE12 | HE17 | HE19 | HE21 | HE24 |
|---|---|---|---|---|---|---|---|---|---|
| Load forecast (MW) | 66,580 | 63,661 | 61,711 | 67,134 | 75,926 | 86,346 | 83,506 | 78,343 | 67,882 |
| Net load (MW) | 47,761 | 45,088 | 44,041 | 32,117 | 38,929 | 54,565 | 62,541 | 66,992 | 53,916 |
| Solar COPHSL (MW) | 0 | 0 | 0 | 26,873 | 30,883 | 25,090 | 12,067 | 0.5 | 0 |
| Total wind COPHSL (MW) | 18,070 | 17,806 | 17,016 | 6,623 | 4,528 | 5,251 | 7,615 | 11,082 | 13,687 |
| GR_WEST wind STWPF (MW) | 11,153 | 11,237 | 10,900 | 4,917 | 3,213 | 2,307 | 3,456 | 5,880 | 8,819 |
| SCI proxy | 0.374 | 0.376 | 0.365 | 0.165 | 0.108 | 0.077 | 0.116 | 0.197 | 0.295 |
| Cap-out (MW) | 8,540 | 8,540 | 8,540 | 8,777 | 8,854 | 8,698 | 8,488 | 8,488 | 6,953 |

SCI proxy = GR_WEST_MW x 3.35e-5 (calibrated from Aug 5, Sep 1 analogs). MEDIUM threshold = 0.350 → requires GR_WEST >= 10,448 MW.

**GR_WEST overnight MEDIUM analysis:**
- HE01: 11,153 MW → SCI 0.374 → 705 MW above MEDIUM threshold
- HE02: 11,237 MW → SCI 0.376 → 789 MW above MEDIUM threshold (overnight peak)
- HE03: 10,900 MW → SCI 0.365 → 452 MW above MEDIUM threshold
- HE04: 10,362 MW → SCI 0.347 → 86 MW below threshold (borderline LOW-MEDIUM)

**Duck curve**: NL trough 32,117 MW at HE10 → 117 MW above MODERATE boundary (32,000 MW). Solar peak 30,883 MW at HE12 (lower than Sep 8's 32,907 MW peak). NL computation: Load 67,134 MW - Solar 26,873 MW - Wind 6,623 MW - other ≈ 32,117 MW net load.

**Load peak**: 86,346 MW at HE17. Slightly below Sep 8's series-high 89,007 MW.

**NL ramp**: HE18 NL = 56,050 MW → HE21 NL = 66,992 MW → ramp = +10,942 MW. Non-binding floor deficit: 14,861 - 10,942 = 3,919 MW below floor.

**Late-evening GR_WEST buildup**: HE22 = 7,332 MW (SCI 0.246), HE23 = 8,281 MW (SCI 0.277), HE24 = 8,819 MW (SCI 0.295). No late-evening hour reaches MEDIUM (0.350). Late-evening signal is LOW only.

**Day-over-day delta vs 2026-09-08 (Tuesday WDPEAK):**
- NL trough HE10: +390 MW shallower (32,117 vs 31,727 MW — MODERATE → MILD reversal)
- Load peak: -2,661 MW lower (86,346 vs 89,007 MW)
- NL ramp HE18→HE21: -3,847 MW weaker (10,942 vs 14,789 MW — NEGLIGIBLE vs borderline LOW-MEDIUM)
- GR_WEST HE01: +945 MW stronger (11,153 vs 10,208 MW — MEDIUM vs LOW-MEDIUM)
- GR_WEST HE02: +1,387 MW stronger (11,237 vs 9,850 MW — new overnight series high)
- Solar peak: -2,024 MW lower (30,883 vs 32,907 MW)

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) (추정) | E[lambda\|binding] $ (추정) | P50/P90/P99 | Note |
|---|---|---|---|---|---|
| WEST_TO_NORTH_345 | HE01-03 (primary) | 16-24% | $25 | 0/22/70 | GR_WEST HE01 11,153 MW / HE02 11,237 MW / HE03 10,900 MW; SCI 0.374/0.376/0.365; all three hours ABOVE MEDIUM threshold 0.350; 3-hour sustained window vs Sep 1's 2-hour window at SCI 0.361-0.363 LOW-MEDIUM 10-16%; calibration upgraded per 3-hour duration + higher SCI margin; single-source; no Smartbidder confirmation |
| DUCK_CURVE_MIDDAY (Finding 7) | HE09-12 | 10-16% | $12 | 0/10/30 | NL trough 32,117 MW HE10 — MILD tier, 117 MW above 32,000 MW MODERATE boundary; tighter margin than Sep 7 (175 MW) but step back from Sep 8 MODERATE (273 MW below); solar peak 30,883 MW HE12 (lower than Sep 8's 32,907 MW); cap-out 8,777-8,854 MW midday; WDPEAK partially offsets solar surplus; E[GKS MCC HE09-12] = -$0.7 to -$1.0/MWh central |

**SOUTH_HOUSTON_IMPORT**: NL ramp +10,942 MW — 3,919 MW below non-binding floor. NEGLIGIBLE (<3%). Not included in table.

**PANHANDLE_EXPORT**: GR_WEST peak HE02 = 11,237 MW — 3,763 MW below 15,000 MW threshold. NEGLIGIBLE (<3%).

**HOUSTON_SOUTH_MIDDAY**: Cap-out max HE12 = 8,854 MW — 1,146 MW below 10,000 MW dual-trigger. NEGLIGIBLE.

**WEST_TO_NORTH late-evening (HE22-24)**: GR_WEST HE24 = 8,819 MW → SCI 0.295 — well below MEDIUM threshold (1,629 MW gap). LOW tail risk only; not listed as primary constraint.

**D+2 continuity check**: HE24 GR_WEST = 8,819 MW → SCI = 0.295 — BELOW 0.350 MEDIUM threshold. Per Sep 1 precedent (SCI 0.342 at HE24 → continuity NOT triggered), continuity rule does NOT activate for Sep 10 HE01.

---

## Nodal MCC Snapshot (PTDF projection — Stage 0 heuristic)

Basis: Stage 0 SCI-proxy heuristic + Jul 16 / Sep 7 MILD duck curve analogs + Sep 1 WEST_TO_NORTH 2-hour MEDIUM analog (scaled for 3-hour duration and higher SCI). No PTDF matrix query executed (W3 bus_lmp backfill not started). Key structural shift vs Sep 8: overnight West signal strengthens materially (dominant); midday duck weakens (MODERATE → MILD); evening import collapses.

| Node | E[MCC, $/MWh] (추정) | P50 / P90 | Hour window | Basis |
|---|---|---|---|---|
| GKS (GK settlement point) | -$1.8 | -1.0 / -5.0 | HE01-03 | GR_WEST MEDIUM (SCI 0.365-0.376, 3-hour window); overnight West surplus → GKS congestion component negative; upgraded from Sep 8 HE01 -$1.0 (SCI 0.342, below MEDIUM); 3-hour sustained vs Sep 8 2-hour approaching threshold |
| GKS | -$0.7 | -0.4 / -3.0 | HE09-12 | MILD near-MODERATE duck curve (NL trough 32,117 MW, 117 MW margin); analog Jul 16 (32,117 MW, MILD) + Sep 7 (32,175 MW, -$0.8/MWh central); step back from Sep 8 MODERATE (-$1.5/MWh) |
| GKS | +$0.3 | +0.2 / +1.2 | HE17-21 | Load peak 86,346 MW; no binding evening import constraint; structural positive premium reduced vs Sep 8 (+$0.5) due to weaker load and absent SOUTH_HOUSTON borderline activation |
| GKS | -$0.4 | -0.2 / -1.2 | HE22-24 | GR_WEST late-evening 7,332-8,819 MW (SCI 0.246-0.295); LOW tail only; weaker than Sep 8 HE23-24 (SCI 0.295-0.342) |
| HB_BUSAVG | ~$0.0 | 0.0 / 0.4 | All hours | No system-wide binding constraint at central expectation; marginal overnight uplift from West surplus |
| LZ_HOUSTON | +$0.7 | +0.3 / +2.5 | HE17-21 | Structural load-density positive premium; load 86,346 MW; no binding southward import constraint; slightly weaker than Sep 8 (+$1.0) due to lower load and collapsed evening ramp |
| LZ_NORTH | ~$0.0 | 0.0 / 0.5 | All hours | Reference zone; if WEST_TO_NORTH binds, North prices may see upward pressure vs West; minimal shift at central expectation without confirmed binding |
| LZ_WEST | -$3.0 | -1.5 / -7.0 | HE01-03, HE09-12 | Overnight MEDIUM SCI (0.365-0.376) → West zone price suppression; duck curve MILD midday adds secondary negative component; compound two-window negative bias; strongest West MCC estimate in September WDPEAK series |

Note: GKS MCC overnight estimate (-$1.8/MWh central HE01-03) is the most negative overnight central estimate in the Stage 0 September WDPEAK series. Prior overnight maximum: Sep 8 HE01 -$1.0/MWh (SCI 0.342). Calibrated relative to Aug 5 6-hour MEDIUM window (SCI 0.362-0.434) which was described as MEDIUM 20-30% probability with stronger lambda signal. Sep 9 is a shorter window (3 hours) but GR_WEST peak (11,237 MW) is lower than Aug 5 max (12,841 MW). No PTDF query available to refine.

---

## Hub-Pair Basis View

Hub-pair LMP data absent (~111th consecutive cycle). Estimates based on SCI-proxy, MILD duck curve analogs, and day-over-day delta from Sep 8 calibration. All values are estimates — single-source only.

| Path | E[basis, DA $] (추정) | P50 / P90 | Hour window | Comment |
|---|---|---|---|---|
| HB_WEST → HB_NORTH | -$4.5 | -2.5 / -10.0 | All day (peak HE01-03, HE09-12) | Overnight: 3-hour MEDIUM SCI (0.365-0.376) dominates — materially stronger than Sep 8 (-$3.0, SCI 0.342 1-hour); midday: MILD duck (32,117 MW) adds secondary negative contribution; strongest WEST→NORTH basis estimate in September WDPEAK series at central expectation |
| HB_HOUSTON → HB_NORTH | +$0.8 | +0.4 / +2.5 | HE17-21 | Load peak 86,346 MW provides structural Houston premium; no binding import constraint; weakened vs Sep 8 (+$1.5) due to lower load peak and absent SOUTH_HOUSTON borderline activation |
| HB_SOUTH → HB_NORTH | +$0.4 | +0.2 / +1.5 | HE17-21 | Structural South Texas positive premium from load concentration; weaker than Sep 8 (+$0.8); no constraint activation signal |
| HB_WEST → HB_HOUSTON | -$5.0 | -2.8 / -11.0 | HE01-03, HE09-12 | Compound: overnight West MEDIUM discount + mild duck midday; weakened Houston evening premium (86,346 MW vs Sep 8's 89,007 MW); widest WEST-HOUSTON spread in September 2026 Stage 0 series at central expectation |

P90 tail reflects: (a) WEST_TO_NORTH HE01-03 binding (SCI 0.365-0.376 → within normal forecast error range for activation), (b) duck curve deepening into MODERATE (solar overperform, 117 MW margin only), or (c) both activating simultaneously. Single-source inflates tail. No Smartbidder or Enverus cross-validation.

---

## Hour-by-Hour Risk Profile

| Period | NL (MW) | GR_WEST (MW) | SCI proxy | Primary signal | E[GKS MCC] |
|---|---|---|---|---|---|
| HE01-03 (overnight, dominant window) | 44,041-47,761 | 10,900-11,237 | 0.365-0.376 | WEST_TO_NORTH MEDIUM (all 3 hours above SCI 0.350); strongest overnight West in September WDPEAK series; P(binding) 16-24% | -$1.8 to -$2.5 |
| HE04-06 (predawn, declining) | 43,831-46,373 | 9,118-10,362 | 0.305-0.347 | WEST_TO_NORTH declining — HE04 borderline (SCI 0.347, 86 MW below threshold); HE05-06 LOW (SCI 0.305-0.330) | -$0.4 to -$0.8 |
| HE07-08 (morning ramp) | 49,554-49,824 | 7,286-8,242 | 0.244-0.276 | Negligible West wind; load rising; transitional period | ~$0.0 |
| HE09-12 (solar ramp + MILD duck) | 32,117-40,503 | 3,213-5,954 | 0.108-0.200 | MILD duck curve (NL trough 32,117 MW HE10, 117 MW above MODERATE boundary); cap-out 8,539-8,854 MW; solar peak 30,883 MW HE12; P(binding) 10-16% | -$0.7 to -$1.2 |
| HE13-17 (afternoon peak buildup) | 44,103-54,565 | 2,101-2,355 | 0.070-0.079 | Negligible West wind (GR_WEST 2,101-2,355 MW all hours); load building to 86,346 MW peak at HE17; no constraint signal | +$0.1 to +$0.3 |
| HE18-21 (solar sunset + load peak) | 56,050-69,072 | 2,716-5,880 | 0.091-0.197 | SOUTH_HOUSTON_IMPORT NEGLIGIBLE (NL ramp +10,942 MW, 3,919 MW below non-binding floor); solar at HE18 = 21,709 MW suppresses early-evening NL surge; wind rising HE20-21 adds further suppression; load 83,506-86,346 MW provides structural positive premium | +$0.2 to +$0.4 |
| HE22-24 (late evening) | 53,916-62,614 | 7,332-8,819 | 0.246-0.295 | WEST_TO_NORTH late-evening LOW (SCI 0.246-0.295; peak HE24 0.295); well below MEDIUM threshold (1,629 MW gap at HE24); D+2 continuity NOT triggered (HE24 SCI 0.295 < 0.350) | -$0.4 to -$0.6 |

---

## Risks

1. **WEST_TO_NORTH HE01-03 binding confirmation (P16-24 central scenario)**: GR_WEST HE01-03 are all above MEDIUM threshold. Sep 1 at 2 hours SCI 0.361-0.363 was called LOW-MEDIUM 10-16%; Sep 9 at 3 hours SCI 0.365-0.376 is upgraded. If constraint binds: E[lambda|binding] ~$25; HB_WEST → HB_NORTH basis could widen to -$12 to -$25 at binding hours; LZ_WEST MCC could reach -$6 to -$12/MWh. No Smartbidder to confirm P(DA>RT). Wind forecast at HE01-03 is single-source only — if actual GR_WEST runs 700-1,000 MW below forecast, SCI falls below MEDIUM for HE01 and possibly HE03, reducing to a 1-hour window. The 3-hour sustained window is the primary tail driver.

2. **Duck curve MILD → MODERATE flip (P10-15 scenario)**: NL trough 32,117 MW HE10 is only 117 MW above MODERATE boundary. A 0.4% solar overperform (+124 MW at HE10 level) flips to MODERATE tier. If solar peaks earlier or stronger: GKS MCC HE09-12 could reach -$3.0 to -$6.0/MWh (MODERATE analog per Aug 5: -$0.5 to -$2.5; per Aug 9: -$1.5 to -$3.0; per Sep 8 first MODERATE WDPEAK: -$1.5 central). Probability 10-15% given 117 MW margin and single-source uncertainty. No Enverus cross-validation to bound solar forecast error.

3. **Compound signal activation (P5-8 joint)**: If WEST_TO_NORTH HE01-03 binds AND duck curve deepens to MODERATE, GKS MCC overnight stays near -$2.0 to -$3.0/MWh and midday reaches -$3.0 to -$6.0/MWh simultaneously. HB_WEST → HB_NORTH basis could reach P90 = -$10.0 to wider in this joint scenario. Single-source inflates joint probability vs multi-source days.

4. **GR_WEST wind underperform at HE01-03 (P15-20 risk)**: If actual GR_WEST at HE01 runs 705 MW or more below forecast (11,153 MW), SCI at HE01 falls below 0.350 MEDIUM threshold. With 3-hour window, losing HE01 still leaves HE02-03 in MEDIUM zone. Losing all three hours requires a -789 MW underperform at each peak hour (unlikely to be sustained across all three). Risk is moderate window reduction (from 3-hour to 1-2-hour) rather than complete disappearance.

5. **Smartbidder absent (Day 45+)**: Non-Spin DA and right-tail rule (1.8x probability multiplier) remain unverifiable for all constraints. CI for WEST_TO_NORTH and duck curve inflated by approximately +/-5-8 ppt. If Non-Spin DA exceeded $12.45/MWh, historical 1.8x rule would upgrade WEST_TO_NORTH HE01-03 to 28-43% range. No validation available.

6. **SOUTH_HOUSTON_IMPORT structural collapse vs Sep 8**: The 3,847 MW drop in NL ramp (14,789 → 10,942 MW) from Sep 8 to Sep 9 is structurally driven by solar persistence at HE18 (21,709 MW vs Sep 8's estimated lower HE18 solar) compressing NL early evening and rising wind at HE20-21. This is not a data quality issue — the pattern is consistent with the forecasted generation mix. No recovery scenario reaches the non-binding floor within single-source uncertainty range.

---

## CONGESTION_PROJECT Stage Status

**Current stage**: Stage 0 — Infrastructure (W1 complete 2026-05-26; W2 complete 2026-05-27; W3 NOT STARTED; W4 NOT STARTED)
**Last updated**: 2026-09-08

| Checklist item | Status |
|---|---|
| 0.1 Datalake client | DONE |
| 0.2 Network metadata (facility/contingency/plant/unit) | DONE |
| 0.3 DA binding constraints backfill (2020-02-01 to 2026-05-26) | DONE — 2,030,085 rows, 100% coverage |
| 0.4 DAM market shift factors | DONE — 2,822,642,755 rows |
| 0.5 SCED shift factors | PARTIAL — 2025-H2 and 2026 gap; disk constraint |
| 0.6 Settlement shift factors | DONE — 1,816,938,146 rows |
| 0.7 Generic shift factors | DONE — 28,780,477 rows |
| 0.8 Shift factor normalization | DONE |
| 0.9 Bus-level LMP backfill | NOT STARTED (critical path; 60 GB+ disk required) |
| 0.10 Hub/zone LMP 15-min | NOT STARTED (~111th consecutive cycle; overdue since 2026-06-11) |
| 0.11 Transmission outages | NOT STARTED |
| 0.12 CRR/FTR auction history | NOT STARTED |
| 0.13 GTC DA/RT | NOT STARTED |
| 0.14 Vintage forecasts | NOT STARTED |
| 0.15 Weather (forecast + actual) | NOT STARTED |
| 0.16 Henry Hub + Waha gas | NOT STARTED |
| 0.17 Unified Parquet/DuckDB storage | NOT STARTED |
| 0.18 Data quality dashboard | NOT STARTED |

W3 initiation blockers: disk capacity (requires 60 GB+ free; 0.9 bus_lmp ~30 GB gzipped, ~150 GB uncompressed); constraint unresolved since May 2026. Stage 1 hub-pair LightGBM model cannot start until 0.10 (hub/zone LMP 15-min) is available. Shadow price (lambda) modeling begins Stage 2. Next stage gate: complete W3-W4 + 14-day QA dashboard green.

---

## CRR Trader / BESS Optimizer / DART Virtual Trader Notes

**bess-optimizer**: Overnight GR_WEST MEDIUM (HE01-03, SCI 0.365-0.376) creates the strongest overnight GKS MCC headwind in the September WDPEAK series (-$1.8/MWh central, -$5.0 P90). If GKS is scheduled for overnight charge HE01-03, note this negative MCC penalizes effective charge economics by ~$1.8/MWh at central expectation; probability of constraint binding (16-24%) amplifies tail risk. MILD duck curve HE09-12 (-$0.7/MWh central, -$3.0 P90) creates moderate midday headwind — similar to Sep 7 but weaker than Sep 8's MODERATE. Discharge window HE17-21: load peak 86,346 MW at HE17 provides structural positive premium (+$0.3/MWh central); no evening binding constraint active; modest congestion tailwind. Overall: overnight charge economics penalized by West constraint risk; midday charge viable but duck curve creates mild negative basis; discharge window clean. Apply minimum weight per Stage 0 provisional policy.

**dart-virtual-trader**: WEST_TO_NORTH overnight (HE01-03, SCI 0.365-0.376) is the highest-conviction signal in the September 2026 Stage 0 series — 3-hour MEDIUM window. West bus INC position HE01-03 is the primary virtual signal: if constraint binds, West prices suppressed vs North, creating a DA-RT spread in West nodes. However, this is overnight OFFPEAK (HE01-03), which historically has lower liquidity and wider spreads in the virtual market. P(binding) 16-24% — the most actionable overnight West signal in this Stage 0 series. Duck curve HE09-12 (117 MW from MODERATE boundary): viable DEC signal at midday solar nodes if solar overperforms; lower conviction than overnight West. SOUTH_HOUSTON_IMPORT is NEGLIGIBLE (ramp 3,919 MW below floor) — no virtual short signal for evening hours. If Smartbidder data became available and confirmed elevated P(DA>RT) at HE01-03 West nodes, position sizing would increase. Without it, treat as low-size exploratory signal.

**crr-trader**: WEST → NORTH is the most significant September 2026 CRR signal to date. E[basis] = -$4.5/MWh (HB_WEST → HB_NORTH), P90 = -$10.0 — stronger than any prior September day (Sep 7: -$1.5; Sep 8: -$3.0). The 3-hour MEDIUM SCI window at HE01-03 provides the first sustained overnight binding probability in the September series. Duck curve MILD contributes additional midday West discount. WEST → HOUSTON path: E[basis] = -$5.0/MWh, widest West-Houston estimate in September WDPEAK series. CRR path WEST → NORTH should be reviewed for auction positioning given this signal strength — but Stage 0 provisional status means settlement confirmation remains unavailable (Tenaska PTP DOWN 40+ flowdays). Actionability limited by Stage 0; flag for crr-trader evaluation at Stage 1 when historical basis data becomes available.
