# Congestion Outlook — D+1 (2026-09-12, Saturday WEPEAK)   [Stage 0 — provisional]

**Generated**: 2026-09-11 (CT)
**Analyst**: congestion-analyst
**Data source**: YES_ENERGY bidclose CSV only (1 file, 24 rows confirmed PRODUCTION)
**Unavailable**: Smartbidder DEGRADED (~48th consecutive cycle, client_secret expired); Enverus ABSENT; AG2 ABSENT; hub-pair LMP ABSENT (~114th consecutive cycle)
**Leakage check**: CSV vintage is DAM bidclose (D-1 data), cutoff D-1 10:00 CT — COMPLIANT

---

## Headline

THREE-SIGNAL DAY. Sep 12 is the most congestion-intensive WEPEAK Saturday in the September 2026 Stage 0 series.

1. **DUCK_CURVE HE09-12 — EXTREME**: NL trough 18,115 MW at HE10 — EXTREME tier (<22,000 MW boundary). Second deepest trough in full Stage 0 history (Jul 9 record = 18,030 MW; this is 85 MW shallower). Saturday low load + 32,182 MW solar peak at HE12 drive the steepest daytime net load valley of September 2026. DOMINANT signal.

2. **WEST_TO_NORTH_345 HE01-09 + HE19-24 — MEDIUM/HIGH (dual window)**: GR_WEST above MEDIUM SCI threshold (0.350) for 15 of 24 hours. Window 1: HE01-09 (SCI 0.359–0.508, 9 consecutive hours). Window 2: HE19-24 (SCI 0.352–0.518, 6 consecutive hours). Most sustained dual-window WEST_TO_NORTH event in September 2026 WEPEAK series. D+2 continuity from Sep 11 HE24 (SCI 0.496) confirmed — HE01 actual SCI 0.508 exceeds the prior-day carry-forward expectation.

3. **PANHANDLE_EXPORT HE01-02 + HE24 — LOW-MEDIUM (threshold breach confirmed)**: GR_WEST exceeds 15,000 MW at HE01 (15,160 MW, +160 MW), HE02 (15,152 MW, +152 MW), and HE24 (15,444 MW, +444 MW). FIRST confirmed above-threshold PANHANDLE breach in September 2026 series. Saturday overnight low demand removes the load-absorption buffer that suppresses this constraint on weekdays.

SOUTH_HOUSTON_IMPORT: NEGLIGIBLE. Evening ramp HE18→HE21 = +12,515 MW — 2,346 MW below non-binding floor (+14,861 MW, Jul 2 reference). Wind recovery at HE21 (22,282 MW total ERCOT) actively suppresses net load ramp.

HOUSTON_SOUTH_MIDDAY: NEGLIGIBLE. Cap-out max = 9,187 MW at HE01, falls to 8,307 MW at midday hours — below 10,000 MW dual-trigger all hours.

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[lambda\|binding] $/MWh | P50 / P90 / P99 | Note |
|---|---|---|---|---|---|
| DUCK_CURVE_MIDDAY | HE09-12 | N/A — Stage 0 | N/A — Stage 0 | N/A / N/A / N/A | NL trough 18,115 MW HE10; EXTREME tier; 2nd deepest Stage 0 history; solar peak 32,182 MW HE12; DOMINANT signal |
| WEST_TO_NORTH_345 | HE01-09 | N/A — Stage 0 | N/A — Stage 0 | N/A / N/A / N/A | SCI 0.359-0.508; all 9 hours above MEDIUM threshold 0.350; GR_WEST 10,705-15,160 MW; D+2 continuity confirmed from Sep 11 |
| WEST_TO_NORTH_345 | HE19-24 | N/A — Stage 0 | N/A — Stage 0 | N/A / N/A / N/A | SCI 0.352-0.518; 6 consecutive hours above MEDIUM; GR_WEST 10,498-15,444 MW; evening wind recovery |
| PANHANDLE_EXPORT | HE01-02, HE24 | N/A — Stage 0 | N/A — Stage 0 | N/A / N/A / N/A | GR_WEST HE01=15,160 (+160 MW above threshold), HE02=15,152 (+152 MW), HE24=15,444 (+444 MW); FIRST Sep 2026 threshold breach |

**Note on binding probability**: Stage 0 classification model does not exist yet. All P(binding) and shadow price figures are N/A. SCI (Surplus Concentration Index) is a directional proxy only, derived from GR_WEST / 29,830 MW normalization established in prior Stage 0 cycles. Tier thresholds (MEDIUM = SCI 0.350, HIGH = SCI ~0.500) are empirical from series history — not calibrated to actual binding events.

---

## Quantitative Data from CSV (YES_ENERGY bidclose, 2026-09-12)

### Net Load Profile (HE01-24, MW)

| HE | Net Load (MW) | Solar (MW) | Wind Total (MW) | GR_WEST (MW) | SCI | Cap-Out (MW) |
|---|---|---|---|---|---|---|
| 01 | 38,256 | 0 | 25,160 | 15,160 | 0.508 | 9,187 |
| 02 | 35,819 | 0 | 24,848 | 15,152 | 0.508 | 8,332 |
| 03 | 34,288 | 0 | 24,264 | 14,973 | 0.502 | 8,332 |
| 04 | 33,422 | 0 | 23,284 | 14,557 | 0.488 | 8,332 |
| 05 | 33,471 | 0 | 22,199 | 13,975 | 0.468 | 8,332 |
| 06 | 34,301 | 0 | 20,989 | 13,299 | 0.446 | 8,332 |
| 07 | 35,442 | 0 | 19,950 | 12,676 | 0.425 | 8,332 |
| 08 | 35,345 | 1,315 | 18,685 | 11,926 | 0.400 | 8,317 |
| 09 | 26,109 | 14,442 | 17,283 | 10,705 | 0.359 | 8,307 |
| 10 | **18,115** | 27,699 | 16,519 | 9,962 | 0.334 | 8,307 |
| 11 | 20,523 | 31,449 | 15,739 | 9,331 | 0.313 | 8,307 |
| 12 | 25,998 | **32,182** | 14,811 | 8,614 | 0.289 | 8,307 |
| 13 | 31,258 | 31,749 | 14,663 | 8,591 | 0.288 | 8,307 |
| 14 | 35,466 | 31,107 | 14,771 | 8,520 | 0.286 | 8,307 |
| 15 | 37,714 | 30,669 | 15,422 | 8,761 | 0.294 | 8,307 |
| 16 | 39,030 | 29,965 | 16,212 | 9,046 | 0.303 | 8,307 |
| 17 | 40,146 | 28,244 | 17,059 | 9,336 | 0.313 | 8,294 |
| 18 | 42,492 | 24,221 | 18,067 | 9,777 | 0.328 | 8,294 |
| 19 | 50,463 | 12,393 | 19,404 | 10,498 | 0.352 | 8,294 |
| 20 | 57,625 | 1,406 | 20,682 | 11,316 | 0.379 | 8,248 |
| 21 | 55,007 | 0 | 22,282 | 12,550 | 0.421 | 8,248 |
| 22 | 49,893 | 0 | 23,970 | 13,977 | 0.468 | 8,248 |
| 23 | 45,432 | 0 | 24,999 | 14,910 | 0.500 | 8,258 |
| 24 | 41,480 | 0 | 25,428 | **15,444** | **0.518** | 6,777 |

**Key derived metrics**:
- NL trough: 18,115 MW HE10 (EXTREME, below 22,000 MW boundary)
- Solar peak: 32,182 MW HE12
- Gross load peak: 87,627 MW HE17
- GR_WEST min: 8,520 MW HE14; GR_WEST max: 15,444 MW HE24
- SCI min: 0.286 HE14; SCI max: 0.518 HE24
- WEST_TO_NORTH above-MEDIUM hours: 15 of 24 (HE01-09 + HE19-24)
- PANHANDLE breach hours: HE01, HE02, HE24 (GR_WEST > 15,000 MW)
- Evening ramp HE18→HE21: +12,515 MW (below non-binding floor +14,861 MW)
- Cap-out max: 9,187 MW HE01; midday cap-out: 8,307 MW (below 10,000 MW dual-trigger)

---

## Nodal MCC Snapshot (PTDF projection)

| Node | E[MCC, $/MWh] | P50 / P90 | Note |
|---|---|---|---|
| GKS | N/A — Stage 0 | N/A / N/A | Duck curve EXTREME (HE09-12) → highly negative expected; WEST_TO_NORTH overnight → negative (HE01-09); directional analog from Stage 0 history: EXTREME tier events produced -$3.5 to -$6.0/MWh at GKS midday (not calibrated — reference only) |
| HB_BUSAVG | N/A — Stage 0 | N/A / N/A | West surplus expected to compress hub avg |
| LZ_WEST | N/A — Stage 0 | N/A / N/A | Primary export zone; negative MCC expected HE01-09, HE19-24 |
| LZ_NORTH | N/A — Stage 0 | N/A / N/A | Import zone from West; positive MCC expected when WEST_TO_NORTH binds |
| LZ_HOUSTON | N/A — Stage 0 | N/A / N/A | Evening ramp NEGLIGIBLE; SOUTH_HOUSTON_IMPORT not triggered |

**All MCC values N/A**: No constraint-level shadow price model (Stage 2 target). No hub-pair LMP available for basis reference (~114th consecutive absent cycle). Directional annotations only — do not use for trading decisions without substantial discount.

---

## Hub-Pair Basis View

| Path | E[basis, $/MWh] | Comment |
|---|---|---|
| WEST -> NORTH | N/A — Stage 0 | WEST_TO_NORTH_345 above MEDIUM SCI all 15 hours (HE01-09, HE19-24); directional: West discount expected; hub-pair LMP ABSENT 114th cycle |
| WEST -> HOUSTON | N/A — Stage 0 | Parallel to WEST->NORTH pattern; SOUTH_HOUSTON_IMPORT NEGLIGIBLE limits Houston premium |
| HOUSTON -> NORTH | N/A — Stage 0 | No Houston import constraint; basis likely near flat |

**Hub-pair LMP unavailable**: All basis figures are N/A. No Smartbidder confirmation (client_secret expired). Directional interpretation: West surplus favors short West / long North positions, but magnitude and timing cannot be quantified at Stage 0.

---

## Risks

1. **Duck curve depth uncertainty (single-source)**: NL trough 18,115 MW is from YES_ENERGY bidclose only — no Enverus cross-validation. Enverus historically runs 2,000–4,800 MW higher NL than YE on weekend WEPEAK days due to solar forecast methodology differences. If Enverus were available, effective trough could be 20,000–22,000 MW — still EXTREME but less deep. Conversely, YE may understate solar; actual trough could be shallower if cloud cover materializes.

2. **WEST_TO_NORTH overnight duration uncertainty**: SCI window HE01-09 depends on GR_WEST forecast accuracy. A 5% wind underprediction at HE09 (10,705 MW) would extend the MEDIUM window; a 5% overprediction could cut the window to HE01-08. Either direction keeps the multi-hour MEDIUM block intact.

3. **PANHANDLE_EXPORT tight margins at HE01-02**: HE01 breach is only +160 MW above threshold (1.1% margin). A modest STWPF forecast error of -1% at HE01 (~151 MW) would eliminate the breach at HE01. HE24 breach (+444 MW, 3.0% margin) is more robust.

4. **Saturday WEPEAK load suppression**: Gross load 87,627 MW HE17 is moderate for a September Saturday. If load comes in lower than forecast (e.g., cloud cover or temperature miss), NL trough deepens further — amplifying duck curve severity at HE10.

5. **D+3 continuity watch (Sep 13 Sunday)**: HE24 GR_WEST = 15,444 MW (SCI 0.518) — substantially above the 0.350 MEDIUM threshold. If Sep 13 HE01 wind continues at this level, WEST_TO_NORTH + PANHANDLE signals carry forward to Sunday.

---

## Signal Summary Table

| Signal | Hours | Severity | Basis |
|---|---|---|---|
| DUCK_CURVE_MIDDAY | HE09-12 | EXTREME (near-record) | NL trough 18,115 MW < 22,000 MW boundary; 2nd deepest Stage 0 history |
| WEST_TO_NORTH_345 (Window 1) | HE01-09 | MEDIUM-HIGH | SCI 0.359-0.508; 9 consecutive hours above 0.350 threshold |
| WEST_TO_NORTH_345 (Window 2) | HE19-24 | MEDIUM-HIGH | SCI 0.352-0.518; 6 consecutive hours above 0.350 threshold |
| PANHANDLE_EXPORT | HE01-02, HE24 | LOW-MEDIUM (threshold breach) | GR_WEST > 15,000 MW at 3 hours; first Sep 2026 confirmed breach |
| SOUTH_HOUSTON_IMPORT | HE18-21 | NEGLIGIBLE | Ramp +12,515 MW; 2,346 MW below non-binding floor |
| HOUSTON_SOUTH_MIDDAY | HE10-14 | NEGLIGIBLE | Cap-out 8,307 MW; 1,693 MW below 10,000 MW dual-trigger |

---

*Data confidence: SINGLE SOURCE (YES_ENERGY bidclose only). Downstream agents (bess-optimizer, dart-virtual-trader) should apply minimum weighting per Stage 0 provisional protocol. Binding probabilities and shadow prices are N/A — no constraint-level model exists until Stage 2.*
