# Congestion Outlook — D+1 (2026-09-16)   [Stage 0 — provisional]

**Source**: `reports/daily/congestion/2026-09-16.md` (full detail)
**Filed**: 2026-09-15 CT
**Day type**: Wednesday WDPEAK
**Data**: Enverus 4 files PRODUCTION. Yes Energy THROTTLED. Smartbidder ABSENT. Single-source — confidence CI ±10-15 ppt.

---

## Top Binding Constraints

| Constraint | Window | P(binding) | E[λ\|binding] $ | P50/P90/P99 | Note |
|---|---|---|---|---|---|
| WEST_TO_NORTH_345 | HE01-03 overnight | 20-32% | $28-35 | 0/22/68 | SCI 0.382-0.429 central (all scenarios MEDIUM); Sep 9 analog; Sep 14 D+2 continuity carry-in |
| DUCK_CURVE_MIDDAY | HE09-12 | 12-18% (MILD bind); P(MODERATE+) 30-40% | $10-25 (MODERATE cond.) | 0/10/32 | NL trough 32,189 MW — 189 MW above MODERATE boundary; solar 30,375 MW HE12 |
| WEST_TO_NORTH_345 | HE18-24 evening | 16-26% | $25-32 | 0/18/58 | SCI 0.359-0.421; D+2 continuity TRIGGERED for Sep 17 (HE24 SCI 0.414) |

HE04 WEST_TO_NORTH: borderline 10-18% (GR_WEST at MEDIUM threshold — uncertain West share).
SOUTH_HOUSTON_IMPORT HE19-21: NEGLIGIBLE <3% (NL ramp +14,672 MW = 189 MW below non-binding floor; wind suppresses).
PANHANDLE: NEGLIGIBLE <2%.

---

## Nodal MCC Snapshot

| Node | Window | E[MCC, $/MWh] | P50 / P90 |
|---|---|---|---|
| GKS | HE01-04 | -$0.6 to -$1.2 | -$0.2 / -$3.5 |
| GKS | HE09-12 | -$0.4 to -$1.0 | -$0.1 / -$2.5 |
| GKS | HE18-24 | -$0.4 to -$0.9 | -$0.1 / -$3.0 |
| LZ_NORTH | HE01-04 | +$0.5 to +$1.2 | +$0.2 / +$3.0 |
| LZ_WEST | HE01-04 | -$0.8 to -$1.5 | -$0.3 / -$4.0 |
| HB_BUSAVG | All-day | +$0.2 to +$0.5 | +$0.1 / +$1.5 |
| LZ_HOUSTON | HE19-21 | +$0.1 to +$0.4 | $0 / +$1.2 |

---

## Hub-pair Basis View

| Path | E[basis, $/MWh] | Window | Comment |
|---|---|---|---|
| HB_WEST → HB_NORTH | -$3.0 to -$5.0 | HE01-04 | Overnight West surge |
| HB_WEST → HB_NORTH | -$0.5 to -$1.2 | HE09-12 | Duck curve mild |
| HB_WEST → HB_NORTH | -$2.5 to -$4.5 | HE18-24 | Evening recovery |
| HB_WEST → HB_NORTH | -$1.5 to -$2.5 | Daily avg | Blended (daytime near-zero offsets) |
| HB_HOUSTON → HB_NORTH | +$0.1 to +$0.4 | HE19-21 | No import signal |

---

## Key Structural Notes

- **D+2 continuity for Sep 17**: HE24 SCI central 0.414 >> 0.350 threshold → elevated WEST_TO_NORTH probability Sep 17 HE01. Sep 17 is Thursday WDPEAK — back-to-back overnight West signal.
- **Intraday wind swing**: 20,700 MW (HE01) → 9,264 MW (HE12) = 11,436 MW. Large swing amplifies overnight/midday contrast.
- **Load peak**: 85,935 MW HE16 — elevated for mid-September WDPEAK. No load-driven constraint signals beyond HOUSTON_SOUTH watch (<5%).
- **Analog day**: Sep 9 (NL 32,117 MW, SCI 0.365-0.376 MEDIUM, MILD duck curve 10-16%). Sep 16 GR_WEST slightly stronger than Sep 9; duck curve 72 MW deeper.

---

## BESS-Optimizer Input Summary

| Signal | Implication |
|---|---|
| GKS MCC HE01-04: -$0.6 to -$1.2/MWh | Charge at GKS is effectively cheaper by this amount if WEST_TO_NORTH binding |
| GKS MCC HE09-12: -$0.4 to -$1.0/MWh | Duck curve suppresses GKS energy revenue at midday; avoid discharge |
| GKS MCC HE18-24: -$0.4 to -$0.9/MWh | Modest suppression; evening peak load offsets partially |
| No South Houston signal | No GKS positive MCC expected HE19-21 |

All values Stage 0 provisional. Apply minimum decision weight per CONGESTION_PROJECT.md Stage 0 guidance.
