# Congestion Outlook — D+1 (2026-09-17)   [Stage 0 — provisional]

**DATA SOURCE: DEGRADED**
**Source**: `reports/daily/congestion/2026-09-17.md` (full detail)
**Filed**: 2026-09-16 CT
**Day type**: Thursday WDPEAK
**Data**: YES_ENERGY THROTTLED (118th cycle). SMARTBIDDER ABSENT (Day 53). Enverus/AG2 UNCONFIRMED. All estimates: D+2 continuity from Sep 16 HE24 SCI 0.414 (FIFTH consecutive trigger in Stage 0 series) + Sep 16 / Sep 9 analogs. CI ±12-18 ppt. Minimum downstream weight applies.

---

## Top Binding Constraints

| Constraint | Window | P(binding) | E[λ\|binding] $ | P50/P90/P99 | Note |
|---|---|---|---|---|---|
| WEST_TO_NORTH_345 | HE01-03 overnight | 14-24% | $22-30 | 0 / 18 / 55 | D+2 continuity anchor SCI 0.414 (chain decay from Sep 14 peak 0.473); GR_WEST est. 10,500-13,000 MW; step-down from Sep 16's 20-32% |
| DUCK_CURVE_MIDDAY | HE09-12 | P(MILD) 10-18%; P(MODERATE+) 20-32% | $8-20 (MILD); $15-35 (MODERATE cond.) | 0 / 8 / 28 | Sep 16 analog NL trough 32,189 MW; Sep 9 analog 32,117 MW; NL trough central 31,500-33,500 MW; MILD base case |
| WEST_TO_NORTH_345 | HE18-24 evening | 12-22% | $18-26 | 0 / 15 / 48 | Sep 16 analog SCI 0.359-0.421; declining chain → slightly weaker |

SOUTH_HOUSTON_IMPORT HE19-21: NEGLIGIBLE <3% (Sep 16 NL ramp 14,672 MW = 189 MW below non-binding floor; no elevation signal).
PANHANDLE: NEGLIGIBLE <1%.
HOUSTON_SOUTH: NEGLIGIBLE to VERY LOW <4%.

---

## Nodal MCC Snapshot

| Node | Window | E[MCC, $/MWh] | P50 / P90 |
|---|---|---|---|
| GKS | HE01-04 | -$0.4 to -$0.9 | -$0.1 / -$2.8 |
| GKS | HE09-12 | -$0.3 to -$0.7 | -$0.1 / -$2.0 |
| GKS | HE18-24 | -$0.3 to -$0.7 | -$0.1 / -$2.2 |
| LZ_NORTH | HE01-04 | +$0.3 to +$0.8 | +$0.1 / +$2.0 |
| LZ_WEST | HE01-04 | -$0.6 to -$1.2 | -$0.2 / -$3.0 |
| LZ_WEST | HE09-12 | -$0.8 to -$1.5 | -$0.3 / -$4.0 |
| HB_BUSAVG | All-day | +$0.1 to +$0.4 | +$0.1 / +$1.0 |
| LZ_HOUSTON | HE19-21 | $0 to +$0.2 | $0 / +$0.8 |

---

## Hub-pair Basis View

| Path | E[basis, $/MWh] | Window | P50 / P90 | Comment |
|---|---|---|---|---|
| HB_WEST → HB_NORTH | -$2.5 to -$4.0 | HE01-04 | -$1.5 / -$8.0 | Overnight D+2 chain anchor; weaker than Sep 15 peak |
| HB_WEST → HB_NORTH | -$0.3 to -$1.0 | HE09-16 | $0 / -$2.5 | Daytime MILD duck curve; near-zero |
| HB_WEST → HB_NORTH | -$2.0 to -$3.5 | HE18-24 | -$1.0 / -$7.0 | Evening recovery; declining chain |
| HB_WEST → HB_NORTH | -$1.2 to -$2.2 | Daily avg | -$0.8 / -$5.5 | Step-down from Sep 16's -$1.5 to -$2.5 |
| HB_HOUSTON → HB_NORTH | +$0.1 to +$0.3 | HE19-21 | $0 / +$1.0 | Near-zero; no South Houston Import signal |

---

## DART/CRR Signal Summary

**bess-optimizer**:
- GKS MCC HE01-04: -$0.4 to -$0.9/MWh → overnight charge marginally cheaper; lower magnitude than Sep 15-16
- GKS MCC HE09-12: -$0.3 to -$0.7/MWh → avoid GKS discharge midday (duck curve suppression)
- GKS MCC HE18-24: -$0.3 to -$0.7/MWh → modest evening suppression; primary revenue HE17-19 load peak
- No South Houston premium; no positive MCC signal expected

**dart-virtual-trader**:
- West bus INC HE01-03: declining chain momentum; P 14-24%; minimum sizing
- Solar-zone DEC or West INC HE09-12: MILD-MODERATE duck curve; step-down from SEVERE-EXTREME range
- No South Houston Import position (NEGLIGIBLE)
- HB_WEST short / HB_NORTH long: E[daily avg] -$1.2 to -$2.2/MWh

**crr-trader**:
- WEST → NORTH: E[basis] -$1.2 to -$2.2/MWh (P90: -$5.5/MWh). Declining from Sep 16.
- WEST → NORTH HE01-04 window: E[basis] -$2.5 to -$4.0/MWh
- HOUSTON → NORTH: near-zero; no CRR signal
- Discount all Sep 17 signals vs Sep 14-15 chain peak

---

## Key Structural Notes

- **6th consecutive D+2 chain day**: Sep 11-17 is the longest West continuity chain in Stage 0 series. Chain is in decay phase (SCI 0.473 peak Sep 14 → 0.414 Sep 16). Sep 17 represents chain-end risk.
- **D+2 trigger for Sep 18 probability**: 30-45% (declining). If Sep 17 HE24 SCI again exceeds 0.350, Sep 18 Friday WDPEAK would be 7th consecutive trigger (unprecedented in Stage 0 history). Monitor Sep 17 actual HE22-24 when available.
- **Seasonal context**: Mid-September summer-to-fall transition. West TX wind structurally elevated by shifting synoptic patterns. Duck curve moderating (load remains elevated; solar declining slowly). No overnight load constraint (ORDC not active at current load levels).
- **No data disclaimer**: This is a D+2 continuity + analog filing only. No direct Sep 17 hourly data confirmed at filing. All figures degraded. Apply minimum Stage 0 provisional weight per CONGESTION_PROJECT.md Stage 0 policy.
