# Congestion Outlook — D+1 (2026-09-18)   [Stage 0 — provisional]

**Filed**: 2026-09-17 07:30 CT
**Flowday**: 2026-09-18 (Friday WDPEAK, HE07-22; OFFPEAK HE01-06, HE23-24)
**Analyst**: congestion-analyst
**Data sources**: YES_ENERGY bidclose PRODUCTION (1 file, 24 rows — `shared/data/raw/yes-energy/2026-09-18.csv`); Enverus STPF PRODUCTION (4 files — load_fc, wind_stpf, solar_stpf, net_load_fc — `shared/data/raw/enverus/2026-09-18_*.csv`); Smartbidder ABSENT (~Day 54, client_secret expired); Hub-pair LMP ABSENT (~119th consecutive cycle; W3 item 0.10 not started); Tenaska PTP DOWN (~48+ flowdays settlement pending); AG2 ABSENT
**Source count**: 5 files (dual-source: YES_ENERGY + Enverus; highest data richness since Sep 10)
**Stage note**: Stage 0 Infrastructure. ML binding/lambda model not operational (Stage 2). All probabilities and lambda estimates are heuristic/analog-based. Downstream agents apply minimum Stage 0 provisional weight per policy.

---

## Data Quality Notes

- **Major wind discrepancy — primary uncertainty driver**: Enverus total ERCOT wind at HE01 = 18,520 MW vs YES_ENERGY 15,351 MW — gap of +3,169 MW (+21% Enverus higher). This gap persists across all overnight hours and partially into evening. Enverus does not provide zone-level GR_WEST breakdown, so the implied effect on GR_WEST SCI cannot be calculated directly. If the proportional West share (65.8% at HE01) applies to Enverus wind, implied GR_WEST = 12,186 MW and SCI = 0.408 (firmly MEDIUM). This would materially change the overnight West constraint assessment. This is the single largest source of uncertainty in today's filing.
- **Duck curve dual-source discrepancy**: YES_ENERGY NL trough HE10 = 31,061 MW (MODERATE tier, 939 MW below 32,000 MW boundary); Enverus NL trough HE10 = 32,897 MW (MILD tier, 897 MW above boundary). Cross-source gap = 1,836 MW. Both are valid production estimates. This gap creates genuine uncertainty about whether HE10-11 duck curve reaches the MODERATE binding tier.
- **Load agreement**: YES_ENERGY load peak HE17 = 84,556 MW; Enverus load peak HE17 = 84,307 MW — gap 249 MW, good agreement.
- **Solar agreement**: YES_ENERGY solar peak HE12 = 31,081 MW; Enverus solar HE12 = 30,681 MW — gap 400 MW (<2%), consistent with prior dual-source tight-agreement days.
- **Single-source confidence intervals widened**: Enverus absent for zone-level wind → SCI proxy based on YES_ENERGY GR_WEST only. CI widened ±5-8 ppt vs fully calibrated dual-source day.

---

## Headline

LOW-MODERATE CONGESTION DAY — two primary signals, neither extreme.

**Signal 1 — DUCK_CURVE HE10-11 (dual-source discrepancy — MODERATE/MILD boundary)**: YES_ENERGY NL trough 31,061 MW at HE10 places the day in MODERATE tier (939 MW below 32,000 MW boundary). Enverus disagrees at 32,897 MW (MILD). P(binding) = 20-30% reflecting cross-source uncertainty. Solar peak 31,081 MW at HE12. This is a step-down from Sep 14's EXTREME (20,669 MW) and Sep 13's SEVERE (22,188 MW) but a step-up from Sep 16's near-boundary MILD (32,189 MW).

**Signal 2 — WEST_TO_NORTH_345 HE24 MEDIUM, HE01-02 borderline**: HE24 GR_WEST = 11,437 MW, SCI = 0.383 — firmly MEDIUM. D+2 continuity trigger for Sep 19 confirmed. HE01-02 SCI = 0.338-0.339 from YES_ENERGY (346-326 MW below MEDIUM threshold) — but if Enverus wind proportional share applies, HE01-02 implied SCI could be 0.408 (MEDIUM). Large structural uncertainty.

**No extreme signals**: No three-signal convergence. Evening ramp HE18→HE20 = +16,978 MW — 957 MW below confirmed binding floor (+17,935 MW Jun 17) — NEGLIGIBLE evening constraint risk. Cap-out max 9,267 MW — well below 10,000 MW dual-trigger. No PANHANDLE risk (GR_WEST max HE24 = 11,437 MW — 3,563 MW below 15,000 MW threshold).

---

## Key Input Data (24-hour hourly, YES_ENERGY bidclose primary)

| Metric | HE01 | HE02 | HE05 | HE09 | HE10 | HE11 | HE12 | HE17 | HE18 | HE20 | HE23 | HE24 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|
| Load forecast MW (YE) | 62,714 | 60,191 | 56,836 | 61,372 | 65,485 | 69,618 | 73,581 | 84,556 | 83,780 | 78,819 | 69,395 | 65,364 |
| Load forecast MW (Env) | 65,169 | 62,285 | 58,502 | 62,074 | 66,168 | 70,137 | 74,521 | 84,307 | 81,867 | 76,732 | 67,925 | — |
| Net load MW (YE) | 46,736 | 44,577 | 43,956 | 40,051 | 31,061 | 31,391 | 35,023 | 45,618 | 49,024 | 66,002 | 52,213 | 47,229 |
| Net load MW (Env) | 46,861 | 45,170 | 44,754 | 40,309 | 32,897 | 33,649 | 37,841 | — | 57,526 | 62,177 | — | — |
| Solar COPHSL MW (YE) | 0 | 0 | 0 | 13,315 | 26,892 | 30,535 | 31,081 | 29,187 | 24,002 | 775 | 0 | 0 |
| Solar STPF MW (Env) | 0 | 0 | 0 | 14,084 | 26,205 | 29,515 | 30,681 | 22,811 | 12,741 | 0 | 0 | 0 |
| Total wind COPHSL MW (YE) | 15,351 | 14,913 | 12,351 | 7,045 | 6,021 | 6,022 | 5,620 | 7,495 | 8,396 | 11,100 | 16,317 | 17,267 |
| Total wind STPF MW (Env) | 18,520 | 17,268 | 13,776 | 7,455 | 6,615 | 5,623 | 5,407 | 9,502 | 11,604 | 14,562 | 18,779 | 19,133 |
| GR_WEST STWPF MW (YE) | 10,102 | 10,122 | 8,699 | 4,678 | 3,986 | 3,756 | 3,235 | 3,596 | 4,109 | 6,094 | 10,400 | 11,437 |
| SCI proxy (YE GR_WEST) | 0.338 | 0.339 | 0.291 | 0.157 | 0.133 | 0.126 | 0.108 | 0.121 | 0.138 | 0.204 | 0.348 | 0.383 |
| SCI implied (Env ratio) | ~0.408 | ~0.401 | ~0.340 | — | — | — | — | — | — | — | — | ~0.462 |
| Cap-out MW (YE) | 9,267 | 9,267 | 9,267 | 9,237 | 9,200 | 9,200 | 9,200 | 9,199 | 8,623 | 8,526 | 8,488 | 7,905 |

SCI proxy = GR_WEST × 3.35e-5. MEDIUM threshold = 0.350 → requires GR_WEST >= 10,448 MW.
SCI implied (Env ratio) = YES_ENERGY SCI × (Enverus total wind / YES_ENERGY total wind) — approximation only; assumes uniform West share.
Enverus wind is consistently 16-21% higher than YES_ENERGY overnight. This is the primary overnight uncertainty.

**GR_WEST full-day SCI profile (YES_ENERGY primary)**:

| HE | GR_WEST MW | SCI (YE) | Status (YE) | SCI implied (Env ratio) | Note |
|---|---|---|---|---|---|
| HE01 | 10,102 | 0.338 | LOW-MEDIUM | ~0.408 | 346 MW below threshold (YE); Env-implied firmly MEDIUM |
| HE02 | 10,122 | 0.339 | LOW-MEDIUM | ~0.401 | 326 MW below threshold (YE) |
| HE03 | 9,920 | 0.332 | LOW | — | Further below threshold |
| HE04 | 9,407 | 0.315 | LOW | — | |
| HE05 | 8,699 | 0.291 | LOW | — | |
| HE06 | 7,705 | 0.258 | LOW | — | |
| HE07 | 6,656 | 0.223 | LOW | — | Morning wind decline |
| HE08 | 5,757 | 0.193 | LOW | — | |
| HE09 | 4,678 | 0.157 | LOW | — | |
| HE10 | 3,986 | 0.133 | LOW | — | Solar absorbing West generation |
| HE11 | 3,756 | 0.126 | LOW | — | |
| HE12 | 3,235 | 0.108 | LOW | — | GR_WEST daily minimum |
| HE13 | 2,925 | 0.098 | LOW | — | Series minimum HE13 (STWPF) |
| HE14 | 2,953 | 0.099 | LOW | — | |
| HE15 | 3,094 | 0.104 | LOW | — | |
| HE16 | 3,291 | 0.110 | LOW | — | |
| HE17 | 3,596 | 0.121 | LOW | — | |
| HE18 | 4,109 | 0.138 | LOW | — | Evening wind ramp begins |
| HE19 | 5,014 | 0.168 | LOW | — | |
| HE20 | 6,094 | 0.204 | LOW | — | |
| HE21 | 7,476 | 0.250 | LOW | — | |
| HE22 | 9,081 | 0.304 | LOW | — | |
| HE23 | 10,400 | 0.348 | LOW-MEDIUM | — | 48 MW below MEDIUM threshold (YE) |
| HE24 | 11,437 | 0.383 | **MEDIUM** | ~0.462 | D+2 trigger confirmed for Sep 19 |

Intraday GR_WEST swing: 11,437 MW (HE24) − 2,925 MW (HE13) = **8,512 MW**. Large intraday swing (contrast with Sep 14's record-low 3,369 MW swing). Pattern: persistent low during business hours; overnight/late-evening wind surge.

**NL ramp HE18→HE20 (evening constraint check)**:
- HE18 NL (YE): 49,024 MW
- HE19 NL (YE): 59,588 MW (+10,564 MW)
- HE20 NL (YE): 66,002 MW (+16,978 MW from HE18)
- Confirmed binding floor: +17,935 MW (Jun 17); gap below = **−957 MW**
- Non-binding lower bound: +14,861 MW (Jul 2); gap above = **+2,117 MW**
- Assessment: ramp is in the LOW band between non-binding lower bound and binding floor. VERY LOW probability.

---

## Section 1: Hub-Pair Basis Outlook

Hub-pair LMP absent (~119th consecutive cycle; W3 item 0.10 not started). All estimates heuristic-only. Dual-source (YE+Enverus) but zone wind discrepancy is primary uncertainty. CI widened ±5-10 ppt vs fully calibrated multi-source cycle.

| Path | E[basis, DA $/MWh] | P50 / P90 | Peak window | Comment |
|---|---|---|---|---|
| HB_WEST → HB_NORTH | -$1.5 | -0.5 / -5.0 | HE01-02 (overnight), HE24 | HE24 SCI 0.383 MEDIUM = primary driver (-$2 to -$4 at HE24); HE01-02 borderline LOW-MEDIUM (YE SCI 0.338-0.339; Enverus upside to ~0.408 MEDIUM); midday HE08-22 GR_WEST very low (2,925-6,094 MW) — near-zero West basis. Daily avg weaker than Sep 9 (-$2.3/MWh) and much weaker than Sep 14 (-$5.0/MWh). |
| HB_WEST → HB_HOUSTON | -$1.0 | -0.3 / -3.5 | HE01-02, HE23-24 | West overnight borderline + moderate duck curve midday (solar suppression); Houston positive peak-load premium partially offsets. Weaker than Sep 9 (-$2.7/MWh) given lower wind signal. |
| HB_HOUSTON → HB_NORTH | +$0.5 | +0.2 / +1.5 | HE17-20 | Structural load premium (84,556 MW Friday peak HE17); evening ramp 957 MW below binding floor → no import constraint activation. Positive structural premium only; below Sep 14's +$1.5/MWh conditional estimate. |
| HB_SOUTH → HB_NORTH | +$0.3 | +0.1 / +0.8 | HE17-20 | Structural South Texas positive premium from Friday evening load. No constraint activation signal for South path. |

**Tail scenario (P5-10 joint)**: If overnight Enverus wind proportional share applies AND Sep 18 HE01-02 binds WEST_TO_NORTH, HB_WEST → HB_NORTH could reach -$10 to -$18 at binding hours; HB_WEST → HB_HOUSTON could reach -$8 to -$15. Low probability but material if realized.

---

## Section 2: Top Binding Constraint Candidates

| Constraint | Hour Range | P(binding) | E[lambda\|binding] $ | P50/P90/P99 | Note |
|---|---|---|---|---|---|
| DUCK_CURVE_MIDDAY | HE10-11 | 20-30% | $22 | $0/$18/$55 | YES_ENERGY NL trough 31,061 MW HE10 = MODERATE (939 MW below 32,000 MW boundary); Enverus 32,897 MW = MILD (897 MW above boundary); dual-source gap 1,836 MW creates genuine tier ambiguity. If YE realized: P ~30-40%; if Enverus realized: P ~12-18%; blended: 20-30%. Solar peak 31,081 MW HE12. Cap-out 9,200 MW (below 10k dual-trigger — no additional amplifier). E[GKS MCC HE10-11] = -$1.0 to -$2.5/MWh. Step-down from Sep 14 EXTREME (-$5.0 to -$7.5/MWh) and Sep 13 SEVERE (-$3.5 to -$5.5/MWh). |
| WEST_TO_NORTH_345 | HE24 | 14-22% | $22 | $0/$18/$58 | GR_WEST = 11,437 MW; SCI = 0.383; firmly MEDIUM (989 MW above threshold). Single-hour window (HE24 OFFPEAK). Late-evening wind surge. D+2 continuity trigger for Sep 19 confirmed. If Sep 17 filed D+2 carry-in for Sep 18 HE01 (probable given Sep 16 HE24 SCI 0.414), this adds +3 to +5 ppt confirmation weight to overnight estimate. Sep 9 reference: 3-hour HE01-03 MEDIUM, P 16-24%. HE24 single-hour is weaker; P 14-22%. |
| WEST_TO_NORTH_345 | HE01-02 | 8-15% | $20 | $0/$15/$50 | GR_WEST = 10,102-10,122 MW; SCI = 0.338-0.339 (YES_ENERGY); both hours below MEDIUM threshold by 326-346 MW. However, Enverus total wind is 3,169 MW (21%) higher at HE01 → if proportional to GR_WEST, implied SCI = 0.408 (MEDIUM). Without zone-level Enverus breakdown, cannot confirm. Central estimate LOW-MEDIUM (P 8-15%), with tail scenario if Enverus proportional applies: P up to 18-25%. Sep 15 D+2 continuity carry-in from Sep 14 chain adds structural confidence that GR_WEST overnight was elevated through mid-September. |

**Additional constraints (watch list)**:

**SOUTH_HOUSTON_IMPORT (HE20)**: NL ramp +16,978 MW — 957 MW below confirmed binding floor (+17,935 MW Jun 17). VERY LOW 3-7%. Ramp is in the range 2,117 MW above non-binding lower bound (+14,861 MW) — structural LOW but well short of binding. No Smartbidder right-tail rule. No day-of-week discount: Friday WDPEAK at full weight. Even at full weight, the 957 MW gap is too large for meaningful binding probability. Jul 3 reference (holiday discount + ramp +17,422 MW = 377 MW below floor) filed at LOW 12-18%, suggesting Sep 18 with no discount and 957 MW gap is VERY LOW 3-7%.

**PANHANDLE_EXPORT**: GR_WEST max = 11,437 MW HE24 — 3,563 MW below 15,000 MW threshold. NEGLIGIBLE (<2%). Even Enverus-implied GR_WEST (~14,057 MW proportional) remains 943 MW below threshold. No PANHANDLE risk today.

**HOUSTON_SOUTH_MIDDAY**: Cap-out max = 9,267 MW (HE01-06) — 733 MW below 10,000 MW dual-trigger threshold. All hours below trigger. NEGLIGIBLE (<2%). No dual-trigger condition all day.

---

## Section 3: MCC Signal (Shadow Price Direction)

Basis: Stage 0 SCI-proxy heuristic + dual-source MODERATE/MILD duck curve analogs (Sep 8 MODERATE 31,727 MW; Sep 9 MILD 32,117 MW; Sep 16 MILD-near-MODERATE 32,189 MW) + MEDIUM SCI HE24 analog (Sep 11 HE21-24 MEDIUM, Sep 9 3-hour HE01-03 MEDIUM). No PTDF matrix query (W3 bus_lmp not started). Dual-source provides higher structural confidence than prior single-source cycles, but Enverus zone-level wind gap remains primary caveat.

| Node | E[MCC, $/MWh] | P50 / P90 | Hour window | Basis |
|---|---|---|---|---|
| GKS | -$1.5 | -0.5 / -4.0 | HE10-11 | MODERATE/MILD duck curve (YE 31,061 MW / Env 32,897 MW; dual-source gap; central estimate between Sep 8 MODERATE -$1.5 to -$2.0/MWh and Sep 9 MILD -$0.7/MWh); solar penetration ~44% of load at HE11. |
| GKS | -$0.8 | -0.3 / -2.5 | HE24 | MEDIUM SCI 0.383; single-hour late OFFPEAK; GR_WEST = 11,437 MW overnight build. Analog: Sep 11 HE21-24 MEDIUM (SCI 0.370-0.496, P 14-26%) — HE24 sub-range. |
| GKS | -$0.5 | -0.2 / -1.5 | HE01-02 | Borderline LOW-MEDIUM SCI (YE 0.338-0.339); Enverus wind upside could push to -$1.0 to -$2.0 if proportional GR_WEST realizes. |
| GKS | +$0.4 | +0.1 / +1.0 | HE17-19 | Friday load peak 84,556 MW HE17; structural positive MCC from load density; no constraint activation. |
| HB_BUSAVG | -$0.3 | -0.1 / -1.0 | HE01-02, HE23-24 | System-level mild surplus from wind build overnight/late-evening. |
| LZ_WEST | -$2.0 | -0.8 / -5.5 | HE10-11 | Moderate duck curve: solar + wind surplus at West nodes even with low GR_WEST (3,756-3,986 MW); solar 26,892-30,535 MW creates strong West zone suppression; midday West zone is solar-dominated. Sep 8 MODERATE analog ~-$2 to -$3/MWh. |
| LZ_WEST | -$1.0 | -0.3 / -3.0 | HE24, HE01-02 | MEDIUM SCI HE24 + borderline overnight; West zone negative during wind surplus. |
| LZ_HOUSTON | +$0.5 | +0.2 / +1.5 | HE17-20 | Friday evening load peak; no import constraint activation (ramp below binding floor). Structural positive from demand concentration. |
| LZ_NORTH | +$0.3 | +0.1 / +0.8 | HE17-20 | Load density and North zone demand during peak; mild positive structural component. |

**Direction summary**: Mild negative MCC signal for West/GKS zone at midday (moderate duck; weaker than Sep 13-14) and late evening/overnight (HE24 MEDIUM + HE01-02 borderline). Mild positive flip at GKS/Houston during HE17-20 load peak. No extreme signals. Intraday MCC signature: slightly negative HE01-02 → near-zero HE03-09 → moderate negative HE10-11 → near-zero HE12-17 → mild positive HE17-20 → near-zero/mild negative HE21-24.

---

## Section 4: Hour-by-Hour Risk Profile

| Period | NL MW (YE) | GR_WEST MW | SCI | Primary signal | E[GKS MCC] |
|---|---|---|---|---|---|
| HE01-02 (overnight borderline) | 44,577-46,736 | 10,102-10,122 | 0.338-0.339 | WEST_TO_NORTH LOW-MEDIUM (YE borderline below threshold; Enverus upside could push to MEDIUM 0.408; P 8-15%; D+2 carry-in from Sep 17 probable) | -$0.5 to -$1.0 (up to -$2.0 if Enverus wind realized) |
| HE03-06 (overnight declining) | 43,399-46,067 | 7,705-9,920 | 0.258-0.332 | WEST LOW (GR_WEST declining; all hours below threshold; wind ramp-down confirmed) | -$0.2 to -$0.5 |
| HE07-09 (morning transition) | 40,051-49,206 | 4,678-6,656 | 0.157-0.223 | LOW (wind declining toward midday minimum; solar onset HE08-09) | ~0 to -$0.2 |
| HE10-11 (moderate duck zone) | 31,061-31,391 | 3,756-3,986 | 0.126-0.133 | DUCK_CURVE MODERATE/MILD (dual-source gap; YE=MODERATE, Env=MILD; P 20-30%); GR_WEST very low; cap-out 9,200 MW (no dual-trigger) | -$1.0 to -$2.5 |
| HE12-17 (solar peak + load buildup) | 35,023-45,618 | 2,925-3,596 | 0.098-0.121 | LOW (solar peak HE12=31,081 MW; load building to 84,556 MW HE17; GR_WEST at series daily minimum; no binding signal) | -$0.3 to 0 |
| HE17-20 (load peak + solar crash) | 45,618-66,002 | 3,596-6,094 | 0.121-0.204 | Load peak (84,556 MW HE17); solar crash HE18→HE20 (24,002→775 MW); NL ramp +16,978 MW HE18→HE20 = 957 MW below binding floor — VERY LOW evening import constraint (P 3-7%); wind recovering slowly | +$0.2 to +$0.5 |
| HE21-23 (evening wind build) | 52,213-62,145 | 7,476-10,400 | 0.250-0.348 | WEST wind building; HE23 SCI = 0.348 (48 MW below MEDIUM threshold) — borderline at HE23; approaching MEDIUM | -$0.2 to -$0.5 (rising) |
| HE24 (MEDIUM — D+2 trigger) | 47,229 | 11,437 | 0.383 | WEST_TO_NORTH MEDIUM (SCI firmly above threshold by 989 MW; P(binding) 14-22%); D+2 trigger for Sep 19 confirmed | -$0.8 to -$1.5 |

---

## Section 5: Hub-Pair Basis Table (Full)

| Path | E[basis, $] | P50 / P90 | Comment |
|---|---|---|---|
| HB_WEST → HB_NORTH | -$1.5 | -0.5 / -5.0 | HE24 MEDIUM single-hour primary driver; overnight borderline; midday near-zero |
| HB_WEST → HB_HOUSTON | -$1.0 | -0.3 / -3.5 | Moderate duck midday offset by Houston positive premium HE17-20 |
| HB_HOUSTON → HB_NORTH | +$0.5 | +0.2 / +1.5 | Structural load premium; no import constraint |
| HB_SOUTH → HB_NORTH | +$0.3 | +0.1 / +0.8 | Structural only; no South constraint signal |
| HB_BUSAVG (system) | -$0.3 | -0.1 / -0.8 | Mild wind/solar surplus system-wide overnight/late-evening |

---

## Risks

1. **Enverus wind overnight bias — most consequential uncertainty**: Enverus ERCOT total wind = 18,520 MW at HE01 vs YES_ENERGY 15,351 MW (+21% higher). If proportional GR_WEST at 65.8% share, HE01-02 implied GR_WEST = 12,186 MW → SCI = 0.408 (firmly MEDIUM). This would upgrade HE01-02 overnight constraint probability from P 8-15% to P 20-30%, and would push HB_WEST → HB_NORTH HE01-02 basis estimate from -$0.5 to -$1.0 toward -$2.5 to -$5.0 in binding scenarios. Enverus consistently higher than YES_ENERGY in evening/overnight hours (Sep 15-17 D+2 chain context). Without zone breakdown, cannot resolve. Flag: upstream data reconciliation needed.

2. **Duck curve tier ambiguity (YE MODERATE vs Enverus MILD)**: YES_ENERGY NL trough 31,061 MW crosses the 32,000 MW boundary into MODERATE tier by 939 MW; Enverus says 32,897 MW = MILD. Sep 8 MODERATE analog (31,727 MW) supports YES_ENERGY tier. Sep 9 MILD (32,117 MW) supports Enverus tier. If YES_ENERGY is realized, P(duck binding HE10-11) = 30-40% and E[GKS MCC] could reach -$2.5 to -$3.5/MWh. If Enverus is realized, P = 12-18%, E[GKS MCC] = -$0.5 to -$1.5/MWh. Binary outcome: either a meaningful midday binding event or a mild duck curve day.

3. **WEST_TO_NORTH HE24 D+2 trigger for Sep 19 (Saturday WEPEAK)**: Sep 18 HE24 SCI = 0.383 — above 0.350 threshold by 0.033. D+2 continuity for Sep 19 confirmed. Sep 19 is Saturday WEPEAK (lower load baseline vs WDPEAK). Sep 19 filing should expect elevated GR_WEST overnight (HE01-03 estimate: likely 11,000-13,000 MW based on Sep 18 HE24 → Sep 19 HE01 decay pattern). If the West wind chain extending from Sep 10-18 continues (5th-8th+ consecutive D+2 trigger), Sep 19-21 weekend period has elevated West congestion risk. Saturday WEPEAK discount applies (-5 to -7 ppt per prior series calibration).

4. **Smartbidder absent (Day 54+)**: 1.8x right-tail rule for SOUTH_HOUSTON_IMPORT HE20 unverifiable. However, given the ramp is 957 MW below binding floor, Smartbidder confirmation would not change the VERY LOW assessment materially even if Non-Spin DA exceeded $12.45/MWh. Unlike Sep 14 where Smartbidder absence was a major uncertainty, today it is a minor caveat.

5. **September seasonality context**: September WDPEAK solar is near annual peak, creating structural moderate duck curve risk most days (NL trough 31,000-35,000 MW range typical). Sep 18 is not an outlier vs September baseline — it is a structurally normal late-September WDPEAK day. The Sep 14 EXTREME day was the outlier; Sep 18 reverts to typical range. Load at 84,556 MW HE17 is consistent with September 2026 WDPEAK range (series range: ~79,000-92,000 MW).

6. **Single-source GR_WEST (no Enverus zone breakdown)**: The SCI proxy relies entirely on YES_ENERGY GR_WEST STWPF. No zone-level cross-validation available from Enverus. Historical SCI proxy calibration (3.35e-5 factor from Aug 5, Sep 1 analogs) was validated in single-source cycles. The Enverus wind discrepancy suggests possible systematic underestimate in YES_ENERGY overnight wind. This should be flagged to market-analyst for upstream data quality review.

---

## CONGESTION_PROJECT Stage Status

**Current stage**: Stage 0 — Infrastructure (W1 complete 2026-05-26; W2 complete 2026-05-27; W3 NOT STARTED; W4 NOT STARTED)
**Last updated**: 2026-09-17 (this filing)
**Consecutive hub-pair LMP absent cycles**: ~119th

| Checklist item | Status |
|---|---|
| 0.1 Datalake client | DONE |
| 0.2 Network metadata (facility/contingency/plant/unit) | DONE — 2026-05-26 |
| 0.3 DA binding constraints backfill 2020-02-01 to present | DONE — 2,030,085 rows |
| 0.4 DAM market shift factors | DONE — 2,822,642,755 rows |
| 0.5 SCED shift factors | PARTIAL — 2025-H2 + 2026 gap (disk constraint) |
| 0.6 Settlement shift factors | DONE — 1,816,938,146 rows |
| 0.7 Generic shift factors | DONE — 28,780,477 rows |
| 0.8 Shift factor normalization | DONE |
| 0.9 Bus-level LMP backfill | NOT STARTED (critical path; 60 GB+ disk required) |
| 0.10 Hub/zone LMP 15-min | NOT STARTED (~119th consecutive cycle; overdue since 2026-06-11) |
| 0.11 Transmission outages | NOT STARTED |
| 0.12 CRR/FTR auction history | NOT STARTED |
| 0.13 GTC DA/RT | NOT STARTED |
| 0.14 Vintage forecasts | NOT STARTED |
| 0.15 Weather (forecast + actual) | NOT STARTED |
| 0.16 Henry Hub + Waha gas | NOT STARTED |
| 0.17 Unified Parquet/DuckDB storage | NOT STARTED |
| 0.18 Data quality dashboard | NOT STARTED |

W3 initiation blockers unchanged: disk capacity unresolved since May 2026. All binding probability/lambda estimates in this filing are heuristic Stage 0 provisional — minimum decision weight applies to all downstream agents per Stage 0 policy.

---

## Downstream Agent Notes

**bess-optimizer**:
- Midday charge opportunity HE10-11 (moderate duck): GKS MCC = -$1.0 to -$2.5/MWh central (P 20-30% binding). Effective charge price at GKS = DA energy + GKS MCC (negative = further discount). If MODERATE binding realized (YE trough = 31,061 MW), midday solar suppression creates favorable charge economics similar to Sep 8-9 analog. Weaker than Sep 14 EXTREME but potentially meaningful.
- Overnight charge HE01-02: borderline signal (LOW-MEDIUM from YE, potentially MEDIUM from Enverus proportional). If overnight binding occurs, effective charge further discounted.
- Peak discharge HE17-18: load peak 84,556 MW, GKS MCC mild positive (+$0.3 to +$0.5/MWh structural). No constraint amplifier. Standard Friday peak discharge window.
- Net assessment: moderate midday charge opportunity (less compelling than Sep 14 EXTREME); normal Friday peak discharge. Apply Stage 0 provisional weight.

**dart-virtual-trader**:
- DUCK_CURVE HE10-11 (P 20-30%): West zone DEC position signal. If MODERATE binding realized, RT prices at West/solar nodes may collapse below DA clearing. Conviction lower than Sep 14 (P 65-80%) but within actionable range for limited-size positions. Cross-source discrepancy means size modestly.
- WEST_TO_NORTH HE24 (P 14-22%): West bus INC position in final OFFPEAK hour. Late-evening single-hour window; lower liquidity. Small position.
- WEST_TO_NORTH HE01-02 (P 8-15%, potential upside to 18-25% if Enverus wind realized): Early overnight INC position. Low conviction from YES_ENERGY alone; Enverus wind gap creates upside surprise risk. Size conservatively.
- No SOUTH_HOUSTON_IMPORT signal (ramp 957 MW below floor; VERY LOW; not actionable).

**crr-trader**:
- WEST → NORTH: E[basis] = -$1.5/MWh daily avg. Below Sep 9's -$2.3/MWh and Sep 14's -$5.0/MWh. Modest directional signal for West→North path CRR; below typical auction positioning threshold unless Sep 19 weekend D+2 chain creates multi-day carry.
- HOUSTON → NORTH: E[basis] = +$0.5/MWh — structural positive only. Not compelling for auction positioning without import constraint confirmation.
- Note: Stage 0 provisional status and hub-pair LMP absent mean these are directional indicators only, not calibrated basis inputs for auction sizing.
