# Congestion Forecast — 2026-09-19   [Stage 0 — provisional]

**Source**: `reports/daily/congestion/2026-09-19.md`
**Filed**: 2026-09-18 07:30 CT
**Flowday**: Saturday 2026-09-19 (WEPEAK HE07-22)
**For downstream use by**: bess-optimizer, dart-virtual-trader, crr-trader

> Stage 0 provisional. Minimum downstream decision weight per policy. No ML model output. Single-source YES_ENERGY only. Enverus absent this cycle.

---

## Constraint Summary

| Constraint | Hour Range | P(binding) | E[λ\|binding] $ | P50/P90/P99 | Tier |
|---|---|---|---|---|---|
| DUCK_CURVE_MIDDAY | HE09-12 | 55-68% | $32-45 | $20 / $48 / $110 | SEVERE |
| WEST_TO_NORTH_345 | HE01-05 overnight | 14-24% | $22-28 | $0 / $18 / $58 | MEDIUM (5-hr block) |
| SOUTH_HOUSTON_IMPORT | HE18-21 | <3% | — | — | NEGLIGIBLE |
| PANHANDLE_EXPORT | HE01-06 | <2% | — | — | NEGLIGIBLE |
| HOUSTON_SOUTH_MIDDAY | HE09-14 | <3% | — | — | NEGLIGIBLE |

---

## Nodal MCC (congestion component only)

| Node | E[MCC $/MWh] | P50 / P90 | Hours |
|---|---|---|---|
| GKS | -$3.5 to -$4.5 | -$2.0 / -$8.5 | HE09-12 (SEVERE duck curve dominant) |
| HB_WEST | -$2.0 to -$3.5 | -$1.0 / -$6.0 | HE09-12 midday; also HE01-05 overnight |
| HB_NORTH | ~$0 (reference) | — | — |
| HB_HOUSTON | +$0.3 to +$0.8 | $0.0 / +$2.0 | Structural Saturday WEPEAK |
| LZ_HOUSTON | +$0.3 to +$0.8 | $0.0 / +$2.0 | Consistent with HB_HOUSTON |

---

## Hub-pair Basis

| Path | E[basis $/MWh] | Period | Confidence |
|---|---|---|---|
| HB_WEST → HB_NORTH | -$2.0 to -$3.0 (daily avg) | Full day | MEDIUM direction / LOW magnitude |
| HB_WEST → HB_NORTH | -$3.0 to -$5.0 | HE01-05 overnight | MEDIUM (MEDIUM SCI confirmed) |
| HB_WEST → HB_NORTH | -$0.2 to +$0.5 | HE09-15 daytime | West wind very low 2,790-6,608 MW |
| HB_HOUSTON → HB_NORTH | +$0.3 to +$0.8 | All day | MEDIUM direction / LOW magnitude |

---

## Key Data Points

- **YES_ENERGY NL trough**: 23,715.6 MW at HE10 — SEVERE duck curve
- **YES_ENERGY GR_WEST overnight peak**: 12,242.6 MW at HE02 — SCI 0.410 (MEDIUM)
- **GR_WEST HE24**: 9,589.0 MW — SCI 0.321 — D+2 chain termination signal for Sep 20
- **Solar peak**: 32,027.9 MW at HE12 — near Sep 2026 series record
- **Load peak**: 83,215.7 MW at HE17 (Saturday WEPEAK)
- **Cap-out max**: 9,278 MW — below 10,000 MW dual-trigger
- **NL ramp HE18→HE21**: +11,317.9 MW — 3,543 MW below non-binding floor (+14,861 MW)

---

## Downstream Signal Summary (plain language)

**For bess-optimizer**:
- Primary charge window: HE09-12 (deep NL trough; SEVERE duck curve; GKS MCC -$3.0 to -$4.5/MWh expected if binding). Charging during deep NL trough reduces effective GKS charge cost by $3-4.5/MWh on binding hours.
- Secondary charge window: HE01-05 overnight (West MEDIUM; basis -$3 to -$5/MWh; moderately favorable but weekend lower dispatch pressure).
- Discharge window: HE19-22 (load peak ramp; no binding South import constraint but structural Houston premium +$0.3 to +$0.8/MWh vs North).
- Note: SEVERE duck curve probability (55-68%) is high enough to plan around. Minimum Stage 0 weight applies but directional signal is robust.

**For dart-virtual-trader**:
- DUCK_CURVE_MIDDAY: P(DA>RT) elevated for negative MCC hours HE09-12 (if duck curve binds, DA likely prices below RT at West/South nodes). WEST constraint secondary.
- SOUTH_HOUSTON_IMPORT: NEGLIGIBLE signal — no DART opportunity on evening constraint.
- HB_WEST basis: directionally negative (West cheaper than North); magnitude uncertain.
- Smartbidder Non-Spin DA right-tail (1.8x rule): UNVERIFIABLE — Day 55 absent. No SOUTH_HOUSTON evening confirmation.

**For crr-trader**:
- WEST_TO_NORTH_345 path: 5-hour MEDIUM overnight block is relevant for CRR value. P(binding) 14-24% with E[λ] $22-28 → expected CRR value per path.
- DUCK_CURVE_MIDDAY: HE09-12 SEVERE binding has high CRR relevance (P 55-68%).
- D+2 chain potentially ending Sep 19 — next week West congestion pattern may shift lower.

---

*Full analysis: `reports/daily/congestion/2026-09-19.md`*
*Data leakage note: All data from YES_ENERGY D+1 bidclose file (cutoff D-1 10:00 CT) — no post-cutoff data used.*
