# Congestion Outlook — 2026-09-26 [Stage 0 — provisional]

**Source**: Yes Energy bidclose 2026-09-26.csv (D-1 cutoff 2026-09-25 10:00 CT, no post-cutoff data used)
**Filed**: 2026-09-25 07:30 CT
**Flowday**: Saturday 2026-09-26 (WEPEAK)
**For downstream use by**: bess-optimizer, dart-virtual-trader, crr-trader

> Stage 0 provisional. No ML model active. Hub-pair basis history + Yes Energy net-load pattern only.
> DEGRADED input: Smartbidder ABSENT (client_secret expired). ERCOT SCED/shadow price history NOT fetched (no ERCOT API success beyond Yes Energy). Single-source YES_ENERGY only.
> Downstream agents (bess-optimizer, dart-virtual-trader): apply LOW decision weight per Stage 0 policy.
> All P(binding) estimates are pattern-matching heuristics derived from net-load/wind shapes, NOT a trained model.
> Specific shadow price dollar values are NOT provided — insufficient data basis for credible quantile estimates.

---

## Headline

- MODERATE DUCK CURVE Saturday. NL trough HE11 = 27,230 MW — MODERATE tier (26,000–32,000 MW range), deeper than Sep 20 Sunday MODERATE (30,390 MW) and 4,229 MW below the 32,000 MW MILD boundary. GR_WEST midday at 5.7–6.5 GW adds congestion pressure above the typical solar-only duck curve. DUCK_CURVE_MIDDAY risk: MEDIUM.
- NEAR-THRESHOLD EVENING RAMP. NL ramp HE17→HE20 = +14,743 MW — within 118 MW of the +14,861 MW confirmed non-binding floor (Jul 2 calibration). Cap-out 9,267–9,732 MW at HE17–HE20 reduces effective reserve. HOUSTON_IMPORT risk: MEDIUM with elevated upside risk. Priority window of day.
- ELEVATED OVERNIGHT WEST WIND, BELOW MEDIUM THRESHOLD. GR_WEST HE01 = 9,172 MW (SCI = 0.306) — highest overnight value in September post-D+2 chain termination, but still below MEDIUM threshold (0.350 / ~10,500 MW). WEST_TO_NORTH_345: LOW-MEDIUM.
- D+2 STATUS UNKNOWN: Sep 25 HE24 GR_WEST unavailable (not fetched). If Sep 25 overnight GR_WEST exceeded ~10,500 MW (SCI > 0.350), a D+2 carry-in boost to the Sep 26 overnight WEST_TO_NORTH_345 probability would apply. Flag unresolved.
- Sep 26 HE24 GR_WEST = 8,712 MW (SCI = 0.290) — no D+3 (Sep 27) trigger expected.

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[λ\|binding] | P50 / P90 / P99 | Tier | Note |
|---|---|---|---|---|---|---|
| DUCK_CURVE_MIDDAY | HE10–12 | 20–30% | N/A — no model | N/A | MODERATE | NL trough HE11 = 27,230 MW; solar peak HE13 = 26,564 MW; GR_WEST 5.7–6.5 GW at midday adds pressure |
| HOUSTON_IMPORT_345 | HE18–20 | 15–25% | N/A — no model | N/A | MEDIUM | NL ramp +14,743 MW (HE17→HE20); 118 MW below Jul 2 non-binding floor; cap-out 9.3–9.7 GW |
| WEST_TO_NORTH_345 | HE01–04 | 5–15% | N/A — no model | N/A | LOW-MEDIUM | GR_WEST 7,887–9,172 MW overnight; SCI 0.263–0.306; below MEDIUM threshold 0.350; D+2 status unresolved |

> P(binding) ranges are qualitative pattern-matching estimates, not ML model outputs. Dollar values intentionally omitted — no trained model exists at Stage 0 DEGRADED input state.

---

## Net-Load Pattern — Congestion Implications

### Duck Curve (HE10–12) — MODERATE Tier

- NL minimum HE11: 27,230 MW — MODERATE tier. Deeper than Sep 20 Sunday MODERATE (30,390 MW). Well above SEVERE lower boundary (~26,000 MW estimated).
- Solar peak HE13: 26,564 MW. Strong solar day for late September.
- Critically: GR_WEST during solar peak (HE11–HE13) = 6,456 / 6,447 / 5,670 MW. Unlike Sep 21 where GR_WEST was ~1–3 GW at solar peak, today's 5.7–6.5 GW combined solar + west wind injection deepens the net-load reduction and adds PTDF-routed congestion pressure on west-to-hub paths during a window usually dominated by solar alone.
- GR_NORTH midday (HE11–HE13): 501 / 459 / 381 MW — minimal; not a material transmission driver.
- NL at HE10: 29,059 MW; HE11: 27,230 MW (trough); HE12: 29,097 MW. Tight 2-hour window of MODERATE-tier net load.

### Evening Ramp (HE17–20) — Near-Threshold, Priority Window

- Load peak HE17: 78,393 MW (Saturday WEPEAK September).
- Solar cliff: HE17 → HE18 → HE19 → HE20: 22,992 / 17,919 / 7,211 / 376 MW (-22,616 MW solar collapse in 3 hours).
- Net load ramp: HE17 (47,208 MW) → HE20 (61,951 MW) = +14,743 MW over 3 hours.
- Jul 2 calibration non-binding floor: +14,861 MW. Sep 26 ramp = 118 MW below floor — within measurement noise and load forecast error.
- Cap-out HE18–20: 9,652 / 9,652 / 9,267 MW — elevated outages reduce thermal headroom and effective reserves throughout the peak window.
- Gross load at HE17: 78,393 MW.

### Overnight West Wind (HE01–04) — Below MEDIUM, But Notable

- GR_WEST profile: HE01 9,172 / HE02 8,876 / HE03 8,447 / HE04 7,887 MW.
- SCI: HE01 0.306 / HE02 0.296 / HE03 0.282 / HE04 0.263. All below MEDIUM threshold (0.350).
- Highest overnight GR_WEST since Sep 11–19 D+2 chain ended. Total ERCOT wind HE01: 14,311 MW at overnight load 59,353 MW — high penetration ratio.
- Cap-out at full 10,587 MW overnight. Total planned/forced outage adds pressure on transmission re-routing.
- D+2 carry-in from Sep 25: unknown (data not fetched). Upside risk: +5–8 ppt if Sep 25 HE24 SCI was above 0.350.

---

## Nodal MCC Snapshot (PTDF projection, congestion component only)

| Node | E[MCC direction] | Primary Hours | Note |
|---|---|---|---|
| GKS | Negative, moderate | HE10–12 | Analog: Sep 20 MODERATE filed -$2.0 to -$3.0/MWh. Sep 26 NL trough deeper (27.2 vs 30.4 GW) → likely modestly larger. No model — directional only. |
| HB_WEST | Negative, small-moderate | HE01–04 | GR_WEST 7.9–9.2 GW; below MEDIUM threshold; smaller than Sep 19 MEDIUM analog. |
| HB_NORTH | ~$0 (reference) | — | Hub reference; no material congestion component. |
| LZ_HOUSTON | Positive, moderate | HE18–20 | Evening ramp near floor + cap-out elevates South→Houston import constraint probability. |

> MCC directional estimates only. No dollar magnitudes provided at Stage 0 DEGRADED input state.

---

## Hub-Pair Basis View

| Path | Direction | Period | Confidence | Comment |
|---|---|---|---|---|
| HB_WEST → HB_NORTH | Negative | Daily avg | LOW | GR_WEST elevated overnight (SCI 0.263–0.306) and at midday (SCI ~0.19–0.22) |
| HB_WEST → HB_NORTH | Negative, moderate | HE01–04 overnight | LOW | 7.9–9.2 GW West wind + low load + cap-out 10.6 GW; below MEDIUM but meaningful |
| HB_WEST → HB_NORTH | Negative, moderate | HE10–12 midday | LOW | GR_WEST 5.7–6.5 GW during solar peak — atypically high for midday duck window |
| HB_HOUSTON → HB_NORTH | Positive | HE18–20 | LOW-MEDIUM | Evening ramp near threshold; cap-out elevated; Saturday WEPEAK; HOUSTON_IMPORT MEDIUM risk |
| HB_SOUTH → HB_NORTH | Positive, modest | HE18–20 | LOW | Cap-out and ramp risk support mild South/Houston premium |

---

## D+2 / Chain Status

- **Sep 26 HE24**: GR_WEST = 8,712 MW → SCI = 0.290 → BELOW 0.350 → D+3 (Sep 27) carry-in NOT triggered.
- **Sep 25 HE24 (D+2 into Sep 26)**: Unavailable — not fetched this cycle. Upside risk flagged.

---

## Downstream Signal Summary

**For bess-optimizer:**
- Primary charge window: HE10–12 (duck curve MODERATE; GKS E[MCC] negative direction, moderately larger than Sep 20 analog; P(binding) 20–30%). MEDIUM conviction.
- Secondary charge: HE01–04 overnight opportunistic (GR_WEST 7.9–9.2 GW; West basis likely negative). LOW-MEDIUM conviction. D+2 unknown adds upside uncertainty.
- Priority discharge window: HE18–20 (NL ramp near Jul 2 threshold; LZ_HOUSTON positive premium MEDIUM probability; cap-out 9.3–9.7 GW → AS opportunity). Highest-risk window of day. Both energy arbitrage and AS revenue elevated.
- Stage 0 provisional DEGRADED: apply LOW decision weight on all estimates. No dollar values from this report.

**For dart-virtual-trader:**
- DUCK_CURVE HE10–12: MODERATE (20–30%) → DART West/South node opportunity marginal-to-moderate. Above Sep 21 MILD threshold.
- HB_WEST basis HE01–04: Negative direction. No bus_lmp execution signal available (~125th+ consecutive absent cycle).
- HOUSTON_IMPORT HE18–20: MEDIUM. South→Houston INC short at HE18–20 directionally appropriate if NL ramp exceeds Jul 2 floor.
- Smartbidder P(DA>RT): UNVERIFIABLE — client_secret expired.

**For crr-trader:**
- DUCK_CURVE_MIDDAY HE10–12: MODERATE (20–30%) → low-to-moderate CRR path value.
- HOUSTON_IMPORT HE18–20: Most actionable CRR signal of the day. SOUTH/HUB→HOUSTON path generates positive CRR payoff if binding occurs. NL ramp within 118 MW of Jul 2 confirmed floor — near-threshold scenario.
- Sep 26 HE24 SCI = 0.290 → No D+3 chain trigger for Sep 27.

---

## Risks

| Risk | Base Case | Stressed Case | Direction |
|---|---|---|---|
| Load overperformance HE17–20 (+0.5–1% above forecast) | NL ramp +14,743 MW (118 MW below floor) | Ramp exceeds floor → HOUSTON_IMPORT binding → LZ_HOUSTON positive MCC | Upgrades HE18–20 P(binding) from 15–25% to 30–45% |
| GR_WEST overnight surge (+1.5 GW above forecast) | Max SCI 0.306 (HE01) | SCI reaches 0.350 → MEDIUM threshold crossed → WEST_TO_NORTH upgrades | Upgrades overnight West probability |
| D+2 carry-in confirmed from Sep 25 | Unknown | Sep 25 HE24 SCI > 0.350 → +5–8 ppt to overnight P(binding) | Mild overnight upgrade |
| Solar overperformance (>28 GW peak) | Solar peak 26,564 MW; NL trough 27,230 MW | NL trough drops below 26,000 MW → SEVERE | Upgrades duck curve P(binding) to 40–55%; GKS MCC larger negative |
| Solar underperformance (<23 GW peak) | Same base | NL trough rises to ~31 GW → MODERATE compressed to MILD | Downgrades duck curve; smaller GKS MCC |
| Forced outage escalation (cap-out > 10.5 GW at HE19–20) | 9.3–9.7 GW HE18–20 | > 10.5 GW → ORDC scarcity risk | AS price spike HE18–21; volatility regardless of transmission constraint |

---

## Data Quality Notes

- Source: Yes Energy bidclose 2026-09-26.csv — 1 file, 24 rows (PRODUCTION)
- Enverus STPF: ABSENT this cycle
- Smartbidder: ABSENT — DEGRADED label (client_secret expired)
- ERCOT SCED/shadow price: NOT fetched
- Tenaska PTP: DOWN (50+ flowdays settlement pending)
- Hub-pair LMP: ABSENT (~125th+ consecutive cycle)
- Single-source CI widened: ±8–12 ppt on all probability estimates
- D+2 carry-in (Sep 25 HE24 GR_WEST): unavailable

---

*Data leakage check: All data from YES_ENERGY D+1 bidclose file (cutoff D-1 2026-09-25 10:00 CT). No Smartbidder / Enverus / ERCOT SCED / post-cutoff data used this cycle.*
*Full analysis: `reports/daily/congestion/2026-09-26.md`*
*Downstream copy: `shared/data/forecasts/congestion/2026-09-26.md`*
