# Congestion Outlook — 2026-09-30 [Stage 0 — provisional]

**Source**: Yes Energy bidclose `shared/data/raw/yes-energy/2026-09-30.csv` (D-1 cutoff 2026-09-29 10:00 CT)
**Filed**: 2026-09-29 07:30 CT
**Flowday**: Wednesday 2026-09-30 (WDPEAK)
**For downstream use by**: bess-optimizer, dart-virtual-trader, crr-trader

> Stage 0 provisional. No ML model. Hub-pair basis history + Yes Energy net-load/wind pattern only.
> Smartbidder ABSENT (MSAL expired). Single-source YES_ENERGY only. CI ±8-12 ppt all P(binding).
> Downstream agents: apply LOW decision weight per Stage 0 policy.

---

## Headline

Sep 30 is a HIGH-CONGESTION WDPEAK day — highest-congestion Wednesday in the September 2026 Stage 0 series — with two dominant concurrent signals:

1. **SEVERE duck curve** (NL trough 23,195 MW HE11) combined with **unusually high GR_WEST midday** (14-15 GW during the duck window) = DUAL STRESSOR.
2. **Extraordinary overnight west wind** (GR_WEST 15,416-16,481 MW HE01-06; SCI 0.517-0.552) — highest sustained overnight SCI reading in the Sep 2026 WDPEAK series, triggering both WEST_TO_NORTH_345 and PANHANDLE_EXPORT simultaneously.

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[λ\|binding] $ | P50 / P90 / P99 | Note |
|---|---|---|---|---|---|
| DUCK_CURVE_MIDDAY | HE10-12 | **57-72%** | $30-45 | $0 / $32 / $85 | NL trough 23,195 MW HE11 (SEVERE); GR_WEST 14-15 GW simultaneously active — dual stressor |
| WEST_TO_NORTH_345 | HE01-06 | **35-50%** | $25-38 | $0 / $28 / $85 | GR_WEST 15,416-16,481 MW; SCI 0.517-0.552; highest Sep 2026 overnight reading in Stage 0 series |
| PANHANDLE_EXPORT | HE01-06 | 18-32% | $15-25 | $0 / $20 / $60 | GR_WEST all 6 overnight hours above 15,000 MW threshold; first time in Sep 2026 WDPEAK series |
| SOUTH_HOUSTON_IMPORT | HE18-21 | <3% | — | — | NEGLIGIBLE: NL ramp +9,729 MW; 5,132 MW below non-binding floor |
| HOUSTON_SOUTH_MIDDAY | HE10-13 | 6-10% | — | — | VERY LOW: cap-out 12-13 GW (>> 10k trigger) but solar suppresses import demand |

---

## Nodal MCC Snapshot (PTDF projection)

| Node | E[MCC $/MWh] | P50 / P90 | Primary Hours | Note |
|---|---|---|---|---|
| GKS | -$3.0 to -$5.0 | -$2.0 / -$6.5 | HE10-12 (dominant) | SEVERE duck + west dual stressor; deepest expected GKS MCC in Sep 2026 series |
| GKS (overnight) | -$2.0 to -$3.5 | -$1.0 / -$4.5 | HE01-06 | WEST_TO_NORTH 35-50%; west export pressure on North hub |
| HB_WEST | -$5.0 to -$9.0 | -$4.0 / -$11.0 | HE01-06 | Extreme west surplus 16+ GW; strongest Sep 2026 overnight West discount |
| HB_WEST (midday) | -$2.5 to -$5.0 | -$1.5 / -$7.0 | HE10-12 | GR_WEST 14-15 GW during duck; uncommon simultaneous dual stressor |
| HB_NORTH | ~$0 (reference) | $0 / $0 | — | Reference hub |
| LZ_HOUSTON | +$0.1 to +$0.5 | +$0.1 / +$1.5 | HE18-21 | Structural Wednesday WDPEAK premium; no import binding |

> MCC values are Stage 0 directional estimates. Dollar magnitude LOW confidence. Not ML model output.

---

## Hub-pair Basis View

| Path | E[basis $/MWh] | Period | Comment |
|---|---|---|---|
| HB_WEST → HB_NORTH | -$5.0 to -$9.0 | HE01-06 | Extreme west surplus overnight (SCI 0.55); strongest overnight basis in Sep 2026 WDPEAK series |
| HB_WEST → HB_NORTH | -$2.5 to -$5.0 | HE10-12 | Dual stressor: GR_WEST 14-15 GW DURING duck curve SEVERE |
| HB_WEST → HB_NORTH | -$3.0 to -$5.5 | Daily avg | Dominant overnight + midday signals; strongest Sep WDPEAK daily avg |
| HB_HOUSTON → HB_NORTH | +$0.3 to +$0.8 | All day | Structural WDPEAK premium; no import binding |

---

## Key Input Data

| Metric | Value | Hour | Note |
|---|---|---|---|
| Load peak | 81,647 MW | HE17 | Moderate Sep WDPEAK; load declining from summer peak |
| NL trough | **23,195 MW** | HE11 | SEVERE duck curve (1,195 MW above EXTREME boundary) |
| Solar peak | 23,772 MW | HE14 | Lower solar vs earlier Sep (end-of-month sun angle) |
| GR_WEST peak | **16,481 MW** (SCI 0.552) | HE03 | Highest Sep 2026 WDPEAK GR_WEST in Stage 0 series |
| GR_WEST at duck (HE11) | 14,783 MW (SCI 0.496) | HE11 | Dual stressor — west still high during deepest duck |
| GR_WEST HE24 (D+2 signal) | 6,231 MW (SCI 0.209) | HE24 | FAR BELOW 0.350 threshold — D+2 (Oct 1) NOT triggered |
| Intraday GR_WEST swing | 10,250 MW | HE03→HE24 | Largest intraday swing in Sep 2026 WDPEAK series |
| NL ramp HE18→HE21 | +9,729 MW | | 5,132 MW below non-binding floor — SOUTH_HOUSTON NEGLIGIBLE |
| Cap-out (range) | 12,394-13,384 MW | All hours | >> 10,000 MW dual-trigger threshold throughout |
| ERCOT wind total peak | 25,679 MW | HE03 | Highest in Sep 30 profile |

---

## Risks

| Risk | P(binding) Shift | Direction |
|---|---|---|
| GR_WEST forecast bust ±2 GW overnight | WEST_TO_NORTH ±10 ppt; PANHANDLE ±8 ppt | Down/up |
| Solar overperformance +10% | Duck upgrades to EXTREME (<22,000 MW) | GKS MCC to -$5/-$7.5/MWh |
| Load shortfall -2 GW | NL trough ~21,000 MW → EXTREME territory | Duck severity increases |
| GR_WEST collapses midday (<8 GW HE10-12) | Dual stressor disappears; duck remains SEVERE | Slightly reduces |

---

*Data leakage check: YES_ENERGY D+1 bidclose only. No RT, no post-cutoff forecast vintages. Smartbidder ABSENT (MSAL expired — unavailable). Tenaska PTP DOWN. Leakage-clean.*
*Full analysis: `reports/daily/congestion/2026-09-30.md`*
*History: `memory/congestion-analyst/history/2026-09-30.md`*
