# Congestion Outlook — D+1 (2026-10-17)   [Stage 0 — provisional]

**Filed**: 2026-10-16 (pre-DAM cutoff)
**Flowday**: Saturday 2026-10-17 (WEPEAK)
**Data sources**: Tyba GKS (PRODUCTION) + Enverus net_load_fc (PRODUCTION) + AG2 windcast (PRODUCTION) + AG2 load_regions (PRODUCTION)
**Missing**: Yes Energy ABSENT; Hub-pair LMP ABSENT (~149th cycle); Smartbidder ABSENT; Tenaska PTP DOWN
**Stage**: 0 — provisional (all probabilities unvalidated; downstream agents apply MEDIUM decision weight)
**Data quality flag**: Enverus NL trough 2,565 MW at HE11 requires ~38 GW solar — above Oct record; EXTREME classification confirmed regardless; lambda magnitude uncertain.

---

## Downstream Summary (bess-optimizer / dart-virtual-trader / crr-trader use)

### Signal Classification

| Signal | Window | Tier | Conviction |
|---|---|---|---|
| DUCK_CURVE_MIDDAY | HE10-13 | EXTREME (NL 2,565-6,692 MW) | MEDIUM (data quality caveat) |
| SOUTH_HOUSTON_IMPORT | HE19-21 | MEDIUM-HIGH (ramp +20,864-21,649 MW above floor) | MEDIUM (Saturday discount) |
| WEST_TO_NORTH_345 | HE01 | BORDERLINE LOW-MEDIUM (SCI 0.308-0.364) | LOW |

### Top Binding Constraints

| Constraint | Hour Range | P(binding/hr) | E[λ\|binding] $ | P50/P90/P99 |
|---|---|---|---|---|
| DUCK_CURVE_MIDDAY | HE10-13 | 62-80% | $35-60 | $20/$55/$130 |
| SOUTH_HOUSTON_IMPORT | HE19-21 | 15-45% | $30-55 | $0/$35/$110 |
| WEST_TO_NORTH_345 | HE01 only | 6-14% | $15-25 | $0/$10/$40 |

### Nodal MCC Snapshot

| Node | E[MCC, $/MWh] | P50 / P90 | Window |
|---|---|---|---|
| GKS (North) | -$3 to -$6 | -$2 / -$9 | HE10-13 duck |
| GKS (North) | -$0.5 to +$0.5 | $0 / -$2 | HE19-21 evening |
| GKS daily wt avg | -$1.5 to -$2.5 | -$1 / -$4 | all 24h |
| LZ_WEST | -$3 to -$6 | -$2 / -$9 | HE10-13 |
| LZ_HOUSTON | +$1.0 to +$3.0 | $0 / +$6 | HE19-21 conditional |

### Hub-pair Basis

| Path | Window | E[basis, $/MWh] | P50 / P90 |
|---|---|---|---|
| HB_WEST - HB_NORTH | HE10-13 | -$1.5 to -$3.5 | -$1 / -$6 |
| HB_WEST - HB_NORTH | daily avg | -$0.8 to -$1.5 | -$0.5 / -$3 |
| HB_HOUSTON - HB_NORTH | HE19-21 | +$0.8 to +$2.5 | $0 / +$5 |

### Tyba DA/RT Key Hours

| HE | DA_LMP | RT_LMP | Spread (DA-RT) | Signal |
|---|---|---|---|---|
| 10 | $13.55 | $16.02 | -$2.47 | RT > DA (charge in DA) |
| 11 | $14.20 | $15.09 | -$0.89 | Near parity |
| 19 | $82.45 | $60.94 | +$21.51 | SHORT DA / LONG RT at HE19 |
| 20 | $74.08 | $59.17 | +$14.91 | SHORT DA signal continues |

### Downstream Decision Weights (Stage 0 policy)

- **bess-optimizer**: MEDIUM weight for HE10-13 charge signal; MEDIUM-HIGH weight for HE19-20 discharge (Tyba DA confirmed); LOW weight for overnight signals.
- **dart-virtual-trader**: SHORT DA at GKS/South hub HE19-20 is highest-conviction DART signal (Tyba DA $82-$82.5 vs RT $59-61; positive spread +$14-22).
- **crr-trader**: SOUTH_HOUSTON_IMPORT path HE19-21 has moderate CRR value if constraint binds; Saturday discount applies.

### Risks

1. Enverus solar overestimate: duck curve shallower → P(DUCK binding) -15 to -20 ppt; EXTREME still
2. Wind recovery HE19-21 (AG2 shows 2,660-2,816 MW but forecast uncertainty): P(SOUTH_HOUSTON) -10 ppt per 2 GW wind recovery
3. Stage 0 lambda extrapolation error: ±30-50% on dollar magnitudes

### D+2 Oct 18 Carry-in

NOT triggered. AG2 Oct 17 HE24 = 6,327 MW → GR_WEST est. SCI ~0.12-0.14 — far below 0.350 threshold. Oct 18 will be a low-wind day; no WEST_TO_NORTH pre-positioning needed.

---

*Source: reports/daily/congestion/2026-10-17.md (full analysis)*
*Filed by congestion-analyst, 2026-10-16 CT*
