# Congestion Outlook — D+1 (2026-10-18)   [Stage 0 — provisional]

**Filed**: 2026-10-17 (pre-DAM cutoff)
**Flowday**: Sunday 2026-10-18 (WEPEAK)
**Data sources**: Yes Energy bid-close fundamentals (PRODUCTION — RESTORED after ~150-cycle absence) + Tyba GKS forecast (PRODUCTION, 24h) + Enverus solar STPF (PRODUCTION, 24h)
**Data quality**: TRIPLE-SOURCE FUNDAMENTALS (Yes Energy load/solar/wind + Enverus solar + Tyba GKS nodal). Yes Energy fundamentals restored this cycle for the first time after ~150 consecutive absent cycles. Hub-pair LMP prices still absent.
**Leakage check**: Yes Energy fetched 07:10 CT; Enverus published 06:43 CT; Tyba ingested same morning — all before DAM cutoff 10:00 CT. CLEAN.
**Stage**: 0 — Infrastructure (provisional; all probabilities unvalidated; hub-pair LMP absent; no settlement data)
**Downstream usage**: bess-optimizer and dart-virtual-trader should apply LOW-MEDIUM decision weight per Stage 0 guidelines (per agent system prompt: "Stage 0/1 — downstream agents reduce input weight")

---

## Headline

SOLAR-DOMINANT SUNDAY. Two-window structure: (1) EXTREME solar duck curve midday HE10-13, (2) MARGINAL SOUTH_HOUSTON_IMPORT evening HE19-21. No overnight wind constraint. Late wind build (HE22-24) is tail risk only.

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding/hr) | E[λ\|binding] $ | P50/P90/P99 | Note |
|---|---|---|---|---|---|
| DUCK_CURVE_MIDDAY | HE10-13 | 55-72% | $30-55 | $20/$50/$120 | YE+Enverus cross-validated EXTREME NL trough; solar-only driver |
| SOUTH_HOUSTON_IMPORT | HE19-21 | 8-18% | $20-40 | $0/$25/$90 | NL ramp delta only +317 MW above floor; evening wind elevated; LOW-MEDIUM conviction |
| WEST_TO_NORTH_LATENIGHT | HE22-24 | 3-8% | $10-20 | $0/$8/$35 | GR_WEST SCI 0.335 at HE24; below MEDIUM threshold (0.350); tail risk only |

---

## Nodal MCC Snapshot (PTDF projection — Stage 0 estimates)

| Node | E[MCC, $/MWh] | P50 / P90 | Time window | Note |
|---|---|---|---|---|
| GKS (Kiskadee, South Hub) | -$2 to -$5 | -$1.5 / -$8 | HE10-13 | Duck curve charge window; negative MCC = node below hub |
| GKS (Kiskadee, South Hub) | $0 to +$1 | $0 / +$2 | HE19-21 | Marginal evening premium; low binding probability |
| GKS daily wt avg | -$1 to -$2 | -$0.5 / -$3.5 | All 24h | Solar-dominant day |
| LZ_HOUSTON | +$0.5 to +$2.0 | $0 / +$4 | HE19-21 | Conditional on SOUTH_HOUSTON_IMPORT binding |
| LZ_WEST | -$2 to -$5 | -$1.5 / -$8 | HE10-13 | Primary duck curtailment zone |

---

## Hub-pair Basis View

All values: E[DA basis] = DA(hub_A) - DA(hub_B).

| Path | Hour Range | E[basis, $/MWh] | P50 / P90 | Comment |
|---|---|---|---|---|
| HB_WEST - HB_NORTH | HE10-13 | -$2 to -$4 | -$1.5 / -$6 | Solar duck; no WEST_TO_NORTH dual-stressor; solar-only basis |
| HB_WEST - HB_NORTH | HE22-24 | -$0.5 to -$2.0 | $0 / -$4 | Wind build approaching MEDIUM threshold; tail risk |
| HB_WEST - HB_NORTH | daily avg | -$0.8 to -$1.5 | -$0.5 / -$2.5 | Moderate solar-dominant basis |
| HB_HOUSTON - HB_NORTH | HE19-21 | +$0.5 to +$1.5 | $0 / +$3 | Marginal SOUTH_HOUSTON_IMPORT; Sunday discount; Tyba DA $83 HE19 but ramp delta very low |
| HB_SOUTH - HB_NORTH | HE19-21 | +$0.3 to +$1.0 | $0 / +$2.5 | Similar South premium signal; conditional on binding |
| HB_HOUSTON - HB_NORTH | HE01-18 | +$0.1 to +$0.3 | $0 / +$1 | Structural Sunday baseline |

---

## GKS BESS Action Summary (Kiskadee, South Hub)

| Window | Action | Tyba DA | Tyba RT | DA-RT Spread | Conviction |
|---|---|---|---|---|---|
| HE11-12 | CHARGE | $17.96-19.08 | -$0.41 to $1.86 | +$16-19 | MEDIUM-HIGH |
| HE19-20 | DISCHARGE | $80.90-83.58 | $44.24-45.81 | +$37-38 | MEDIUM |
| HE20-23 | AS: NSPIN | — | — | $8.9/MWh NSPIN | MEDIUM-HIGH |

DA energy arbitrage gross spread (HE12 → HE19): $83.58 - $17.96 = $65.62/MWh.
All signals subject to Stage 0 provisional caveats.

---

## Key Risk Flags for Downstream

1. **Evening wind bust**: if GR_WEST HE19-20 drops to ~3,100 MW (vs forecast 4,464-5,782 MW), SOUTH_HOUSTON_IMPORT P(binding) increases +10-15 ppt and HB_HOUSTON-HB_NORTH basis widens to +$2-4.
2. **Late wind surge**: if GR_WEST HE24 exceeds 10,445 MW (+461 MW above forecast), WEST_TO_NORTH triggers and HB_WEST-HB_NORTH basis widens to -$3 to -$8 in HE22-24.
3. **Solar bust**: -15% solar → NL trough ~12,000-15,000 MW; still EXTREME but P(binding) decreases ~10 ppt and lambda magnitude decreases.
4. DATA: Yes Energy fundamentals restored this cycle — NL cross-validation now dual-source. Hub-pair LMP still absent; basis estimates remain provisional.

---

*Filed by congestion-analyst, 2026-10-17 CT*
*Source report: reports/daily/congestion/2026-10-18.md*
