# Congestion Outlook — D+1 (2026-10-20)   [Stage 0 — provisional]

**Filed**: 2026-10-19 (pre-DAM cutoff)
**Flowday**: Tuesday 2026-10-20 (WDPEAK)
**Data sources**: Yes Energy bid-close fundamentals (PRODUCTION — load/NL/solar/wind) + Tyba GKS forecast (PRODUCTION, 24h) + Yes Energy hourly CSV (PRODUCTION)
**Data quality**: DUAL-SOURCE (Yes Energy fundamentals + Tyba GKS nodal). Hub-pair LMP absent; all basis magnitudes provisional.
**Leakage check**: Yes Energy fetched 2026-10-19T12:24:04Z (07:24 CT); Tyba ingested same morning — both before DAM cutoff 10:00 CT 2026-10-19. CLEAN.
**Stage**: 0 — Infrastructure (provisional; all probabilities unvalidated; no settlement data)
**Missing sources**: Hub-pair LMP ABSENT, Tenaska PTP DOWN, AG2 not provided this cycle

---

## Headline

**HIGH-LOAD TUESDAY — EVENING RAMP CONGESTION PRIMARY RISK + SHALLOW DUCK + OVERNIGHT WIND CARRY-IN**

Oct 20 (Tuesday WDPEAK) is materially different from recent weekend cycles. Key structure:

1. **SOUTH_HOUSTON_IMPORT (HE17-21) — PRIMARY RISK**: Peak load 60,157 MW (HE18) is the highest WDPEAK in recent cycles. Solar ramps off sharply (26,168 → 3,351 MW from HE17 to HE19). Net load rockets to 45,299-46,394 MW (HE19-20). Tyba shows consistent RT > DA by $5-9 in HE17-21 with P(RT>DA) 0.54-0.57 — market is pricing real-time supply tightness, not DAM constraint premium. P(binding/hr) estimated 25-40%.

2. **DUCK_CURVE_MIDDAY (HE10-14) — SECONDARY**: NL trough HE11 = 13,114 MW, HE12 = 13,198 MW. Solar peak 29,552 MW (HE12). Significantly shallower duck than Oct 18 (7,655 MW trough) due to higher Tuesday load (~50,832-52,083 MW at HE11-12 vs ~46,314 MW on Sunday HE11). GR_WEST SCI LOW during duck hours. P(binding/hr) estimated 30-45% — meaningful but substantially reduced vs Oct 18's 55-72%.

3. **WEST_TO_NORTH_OVERNIGHT (HE1-2) — LOW-MEDIUM, CARRY-IN WATCH**: GR_WEST HE1 = 10,541 MW → SCI 0.353, marginally above MEDIUM threshold (0.350 = ~10,445 MW). HE2 = 10,010 MW → SCI 0.336 (just below threshold). This represents Oct 19 overnight carry-in risk. P(binding/hr) HE1: 12-18%; HE2: 8-12%.

4. **MORNING RAMP HE7-8 — DA PREMIUM FLAG**: Tyba DA $40.87/$39.24 with positive spreads +$4.82/+$5.90 (DA > RT). Load surges from 44,790 (HE6) to 48,788 MW (HE8) while GR_WEST declines 7,280 → 6,184 MW and solar is near zero. Brief constraint possible on North/Houston import paths. Not a primary bid signal.

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding/hr) | E[λ\|binding] $ | P50/P90/P99 | Note |
|---|---|---|---|---|---|
| SOUTH_HOUSTON_IMPORT | HE17-21 | 25-40% | $30-55 | $15/$55/$130 | Load 60GW peak + solar ramp-off; NL HE19-20 = 45,299-46,394 MW; RT > DA $5-9/hr; WDPEAK |
| DUCK_CURVE_MIDDAY | HE10-14 | 30-45% | $20-40 | $12/$35/$90 | NL trough 13,114 MW HE11 (MEDIUM-EXTREME tier); solar 29,552 MW peak; shallower than Oct 18 |
| WEST_TO_NORTH_OVERNIGHT | HE1-2 | 12-18% (HE1) / 8-12% (HE2) | $10-25 | $0/$15/$45 | GR_WEST HE1 = 10,541 MW → SCI 0.353 (just above MEDIUM 0.350); HE2 = 10,010 MW SCI 0.336 |

---

## Constraint Narratives

### 1. SOUTH_HOUSTON_IMPORT (PRIMARY, HE17-21)

**Load and solar context:**

Yes Energy hourly load profile (HE17-21):
- HE17: load = 59,704 MW; solar = 26,168 MW; NL = 23,689 MW
- HE18: load = 60,157 MW; solar = 17,446 MW; NL = 32,272 MW
- HE19: load = 59,346 MW; solar = 3,351 MW; NL = 45,299 MW
- HE20: load = 58,399 MW; solar = 9 MW; NL = 46,394 MW (daily maximum)
- HE21: load = 56,705 MW; solar = 0 MW; NL = 43,019 MW

NL ramp HE17→HE20: +22,705 MW (load-weighted solar exit). Absolute NL at HE19-20 (45,299 / 46,394 MW) substantially exceeds Oct 18 peak (41,598 MW at HE20) by +3,701-4,796 MW.

**Wind context (offsetting, partial):**

GR_WEST HE17-21: 4,902 / 5,343 / 5,880 / 6,823 / 7,939 MW — evening wind build provides partial offset. Total ERCOT wind HE17-21: 8,358 / 9,087 / 9,912 / 11,336 / 12,940 MW. NL already incorporates wind; the absolute level of 45,299-46,394 MW reflects post-wind net demand.

**Tyba DA/RT signal:**

| HE | DA ($) | RT ($) | DA-RT Spread | P(RT>DA) | Signal |
|---|---|---|---|---|---|
| 17 | 39.87 | 46.55 | -6.68 | 0.544 | RT > DA: RT supply tightness |
| 18 | 46.06 | 54.85 | -8.79 | 0.540 | RT > DA: strongest gap of the day |
| 19 | 58.40 | 57.34 | +1.06 | 0.447 | Near parity; HE19 DA elevated |
| 20 | 47.94 | 54.57 | -6.63 | 0.558 | RT > DA: extended RT tightness |
| 21 | 41.18 | 46.18 | -5.01 | 0.573 | RT > DA: highest P(RT>DA) of the day |

The consistent RT > DA pattern with P(RT>DA) > 0.54 in HE17-21 differs structurally from Oct 18 where DA >> RT in the evening window. This indicates the Tyba model expects real-time supply shortage (not just DAM pricing premium) in the late afternoon. Consistent with high absolute NL driven by weekday load.

**Binding probability:** P(binding/hr) HE17-21: 25-40% (MEDIUM conviction; upward revision vs Oct 18's SOUTH_HOUSTON_IMPORT due to significantly higher absolute NL and weekday WDPEAK structure).

**E[lambda|binding]:** $30-55. P50=$15, P90=$55, P99=$130.

---

### 2. DUCK_CURVE_MIDDAY (HE10-14)

**Net load profile (Yes Energy NET_LOAD_FORECAST_BID_CLOSE):**

| HE | Load (MW) | Solar (MW) | Wind (MW) | Net Load (MW) | Tier |
|---|---|---|---|---|---|
| 10 | 49,530 | 24,134 | 7,587 | 16,642 | HIGH-EXTREME |
| 11 | 50,832 | 29,003 | 7,262 | 13,114 | EXTREME (trough) |
| 12 | 52,083 | 29,552 | 7,801 | 13,198 | EXTREME |
| 13 | 53,291 | 28,751 | 7,614 | 15,362 | EXTREME |
| 14 | 55,185 | 28,430 | 7,337 | 17,992 | HIGH |

NL trough at HE11 = 13,114 MW. Classified as EXTREME tier (well below 22,000 MW threshold). However, significantly shallower than Oct 18's 7,655 MW trough — due to higher Tuesday load at HE11 (50,832 MW vs ~46,314 MW on Sunday HE11).

Solar peak comparable: Oct 20 HE12 = 29,552 MW vs Oct 18 HE12 = 31,788 MW (slightly lower solar on Oct 20).

**GR_WEST SCI during duck (HE10-14):**
- HE10: 5,106 MW → SCI ≈ 5,106/29,828 ≈ 0.171 → LOW
- HE11: 5,149 MW → SCI ≈ 0.173 → LOW
- HE12: 5,545 MW → SCI ≈ 0.186 → LOW
- HE13: 5,286 MW → SCI ≈ 0.177 → LOW
- HE14: 4,881 MW → SCI ≈ 0.164 → LOW

No dual-stressor (GR_WEST LOW throughout duck window). Duck is solar-only driver, primarily LZ_WEST / South zone curtailment. GKS MCC impact muted vs a dual-stressor scenario.

**Tyba DA/RT signal during duck:**

| HE | DA ($) | RT ($) | DA-RT Spread | P(RT>DA) |
|---|---|---|---|---|
| 10 | 19.58 | 21.07 | -1.49 | 0.537 |
| 11 | 19.05 | 20.02 | -0.97 | 0.515 |
| 12 | 20.50 | 21.20 | -0.71 | 0.503 |
| 13 | 22.79 | 24.30 | -1.51 | 0.517 |
| 14 | 26.24 | 28.84 | -2.60 | 0.525 |

Notably, on Oct 20 the duck core shows RT marginally above DA (negative spreads), unlike Oct 18's large positive DA>>RT structure. This is consistent with higher weekday load preventing deep price suppression in both DAM and RTM — less overgeneration despite similar solar volumes. Lambda estimates are modestly lower than Oct 18 due to higher NL floor (less curtailment pressure).

**P(binding/hr HE10-14): 30-45%** (calibrated lower than Oct 18's 55-72% due to shallower NL trough).
**E[lambda|binding]: $20-40. P50=$12, P90=$35, P99=$90.**

---

### 3. WEST_TO_NORTH_OVERNIGHT (HE1-2, LOW-MEDIUM, CARRY-IN WATCH)

GR_WEST overnight profile:
- HE1: 10,541 MW → SCI = 10,541/29,828 = **0.353** (MEDIUM threshold = 0.350 → ~10,445 MW)
- HE2: 10,010 MW → SCI = 0.336 (just below MEDIUM)
- HE3: 9,326 MW → SCI = 0.313 → LOW-MEDIUM
- HE4-8: declining 8,624 → 6,184 MW → SCI 0.289 → 0.207 → LOW

HE1 SCI marginally exceeds MEDIUM threshold by 96 MW (+0.9%). First-hour carry-in from Oct 19 overnight wind surge. If actual GR_WEST at HE1 equals forecast ±2%, the constraint trigger is uncertain.

Note: North wind (GR_NORTH) is also high at HE1 (1,354 MW) and declining rapidly to 115 MW by HE15 — corroborates West-to-North stress overnight.

P(binding/hr): HE1 = 12-18% (near MEDIUM threshold); HE2 = 8-12% (below threshold); HE3 = 3-6% (tail).
E[lambda|binding]: $10-25. P50=$0, P90=$15, P99=$45.

D+2 watch (Oct 21): HE24 GR_WEST = 9,365 MW → SCI = 0.314; well below MEDIUM threshold. No carry-in from end-of-day Oct 20 into Oct 21.

---

## Nodal MCC Snapshot (PTDF projection — Stage 0 estimates)

| Node | E[MCC, $/MWh] | P50 / P90 | Time window | Note |
|---|---|---|---|---|
| GKS (South Hub area) | -$1.5 to -$3 | -$1.0 / -$5 | HE10-14 | Duck midday; solar-only driver; shallower duck → less negative MCC vs Oct 18 |
| GKS (South Hub area) | +$2 to +$5 | +$0.5 / +$8 | HE17-21 | SOUTH_HOUSTON_IMPORT window; South proximity → positive MCC if binding |
| GKS (South Hub area) | +$1 to +$2 | $0 / +$3 | HE7-8 | Morning ramp DA premium; brief positive basis |
| GKS daily weighted avg | $0 to +$1 | -$0.5 / +$3 | All 24h | Positive bias from strong evening signal; net positive vs Oct 18 |
| HB_BUSAVG | -$0.5 to -$1.5 | $0 / -$2.5 | HE10-14 | West solar suppression; mild hub suppression |
| LZ_HOUSTON | +$2 to +$6 | $0 / +$10 | HE17-21 | SOUTH_HOUSTON_IMPORT primary driver; HIGH when binding |
| LZ_WEST | -$1.5 to -$3.5 | -$1.0 / -$6 | HE10-14 | Primary curtailment zone during duck |
| LZ_NORTH | +$0.5 to +$1.5 | $0 / +$3 | HE10-14 | Modest North premium vs West during solar curtailment |
| LZ_WEST | -$1 to -$3 | $0 / -$5 | HE1-2 | WEST_TO_NORTH if binding overnight |

MCC sign convention: negative MCC = node price below hub (cheap to charge). Positive MCC = node above hub (good discharge premium).
Confidence: LOW-MEDIUM. No settlement data available to validate magnitudes. Direction of effect is more reliable than dollar values.
GKS zone attribution note: Prior filings noted ambiguity in GKS zone classification. Effect direction (positive MCC during SOUTH_HOUSTON_IMPORT) is robust regardless of exact zone attribution.

---

## Hub-pair Basis View

All values: E[DA basis] = DA(hub_A) - DA(hub_B). Positive = hub_A more expensive.
Note: Hub-pair LMP prices absent; all basis estimates derived from fundamentals + PTDF logic.

| Path | Hour Range | E[basis, $/MWh] | P50 / P90 | Comment |
|---|---|---|---|---|
| HB_WEST - HB_NORTH | HE1-2 | -$1.5 to -$3.0 | -$1.0 / -$5 | GR_WEST SCI 0.353/0.336 (MEDIUM threshold); overnight wind surplus |
| HB_WEST - HB_NORTH | HE10-14 | -$1.5 to -$3.0 | -$1.0 / -$5 | Solar duck; GR_WEST LOW but solar suppresses West prices |
| HB_WEST - HB_NORTH | HE3-9 | -$0.3 to -$1.0 | $0 / -$2 | Wind declining; solar ramp up; moderate background basis |
| HB_HOUSTON - HB_NORTH | HE17-21 | +$2 to +$5 | +$0.5 / +$9 | SOUTH_HOUSTON_IMPORT; high absolute NL 45-46 GW; WDPEAK premium |
| HB_SOUTH - HB_NORTH | HE17-21 | +$1.5 to +$4 | +$0.5 / +$7 | South premium conditional on Houston import binding |
| HB_HOUSTON - HB_NORTH | HE7-8 | +$0.5 to +$1.5 | $0 / +$3 | Morning ramp DA premium at GKS; brief structural |
| HB_HOUSTON - HB_NORTH | HE22-24 | +$0.5 to +$1.5 | $0 / +$2 | Post-peak residual; wind suppression on WEST side |
| HB_WEST - HB_NORTH | daily avg | -$0.8 to -$1.5 | -$0.5 / -$2.5 | Solar+wind dominant on West; moderate all-day basis |

Key contrast vs Oct 18 (Sunday):
- SOUTH_HOUSTON_IMPORT: Oct 20 materially STRONGER (NL peak 46,394 vs 41,598 MW; WDPEAK vs WEPEAK; basis estimate $2-5 vs $0.5-1.5 on Oct 18)
- Duck midday basis: comparable (both solar-only; West surplus in both; Oct 20 slightly less negative due to shallower duck)
- Overnight: Oct 20 carry-in risk from GR_WEST (SCI 0.353 at HE1) — Oct 18 had no overnight carry-in

---

## Tyba DA/RT Full Signal Summary

Spread convention: DA-RT. Positive = DA expensive = short DA / long RT signal.

| HE | DA ($) | RT ($) | DA-RT Spread | P(RT>DA) | Interpretation |
|---|---|---|---|---|---|
| 1-4 | 28.2-29.9 | 25.2-27.4 | +2.5-3.2 | 0.429-0.439 | DA > RT overnight; moderate positive spread |
| 5-6 | 30.2-34.2 | 28.4-32.6 | +1.5-1.8 | 0.450-0.466 | DA > RT; narrowing as load rises |
| **7** | **40.87** | **36.04** | **+4.82** | **0.397** | **Morning ramp DA premium; supply constraint in AM** |
| **8** | **39.24** | **33.35** | **+5.90** | **0.367** | **Strongest morning DA premium; possible brief constraint** |
| 9 | 25.88 | 25.72 | +0.17 | 0.501 | Near parity; solar entering; constraint easing |
| 10-12 | 19.1-20.5 | 20.0-21.2 | -0.7 to -1.5 | 0.503-0.537 | RT marginally > DA; duck but not deeply negative RT (weekday load) |
| 13-16 | 22.8-35.0 | 24.3-37.5 | -1.2 to -2.6 | 0.483-0.525 | RT > DA during solar exit ramp; afternoon congestion building |
| **17** | **39.87** | **46.55** | **-6.68** | **0.544** | **RT >> DA; evening ramp onset; supply tightness in RT** |
| **18** | **46.06** | **54.85** | **-8.79** | **0.540** | **Largest RT premium; peak load + rapid solar exit** |
| **19** | **58.40** | **57.34** | **+1.06** | **0.447** | **Near parity; DA elevated at $58; possible brief constraint clearing** |
| **20** | **47.94** | **54.57** | **-6.63** | **0.558** | **RT > DA; high absolute NL; RT tightness continues** |
| **21** | **41.18** | **46.18** | **-5.01** | **0.573** | **Highest P(RT>DA) of day; residual RT tightness** |
| 22 | 38.96 | 39.64 | -0.68 | 0.503 | Near parity; wind building on West |
| 23-24 | 31.9-35.6 | 31.2-34.5 | +0.7-1.2 | 0.463-0.479 | DA slightly > RT late night; wind suppressing RT |

Key observations:
1. **Morning DA premium HE7-8** ($4.82-5.90): consistent with morning ramp load surge vs declining wind. Actionable for brief charge window before morning peak.
2. **Duck RT slightly above DA (HE10-16)**: unlike Oct 18 where DA >> RT during duck. Oct 20's higher load prevents deep price suppression in DAM. Duck constraint P(binding) is lower but real-time price floor is higher.
3. **Evening RT >> DA (HE17-21)**: strongest signal of the day. RT > DA by $5-9 with P(RT>DA) = 0.54-0.57 — Tyba model pricing persistent RT supply tightness during evening peak. No single large DA premium spike (unlike Oct 18's $83-84 DA); instead a broad RT tightness pattern.
4. **End of day (HE22-24)**: returning to near-parity / slight DA premium as wind builds and demand falls.

---

## Data Quality Flags

1. **Hub-pair LMP absent**: All basis and MCC magnitudes are provisional. Directional signs are more reliable. Basis estimates derived from NL/solar/wind fundamentals and PTDF logic only.

2. **Yes Energy fundamentals present (PRODUCTION)**: Load, NL, solar (SOLAR_COPHSL_BIDCLOSE), wind (WIND_COPHSL_BIDCLOSE, GR regional STWPF) all available. No cross-source solar validation this cycle (no Enverus solar STPF provided in data). Solar estimate from Yes Energy alone.

3. **Enverus / AG2 absent this cycle**: No cross-source NL validation available. Yes Energy used as single source for NL arithmetic. Solar uncertainty: assume ±10% range on Yes Energy peak solar (29,552 MW ± ~3,000 MW). NL sensitivity: if solar is 10% lower → NL trough ~15,700 MW instead of 13,114 MW — still EXTREME tier; duck classification robust.

4. **Tenaska PTP DOWN**: No settlement backtesting. All lambda estimates unvalidated this cycle.

5. **Stage 0 calibration uncertainty**: P(binding) estimates extrapolated from prior cycles; no statistical model. Lambda magnitude ±30-50% uncertain. Direction more reliable.

---

## Risks

| Risk | Direction | Condition | Impact |
|---|---|---|---|
| Solar bust (-15%) | Shallower duck | Actual solar ~25,000 MW vs 29,552 MW → NL trough ~16,600 MW | Duck P(binding) drops 8-12 ppt; GKS MCC magnitude reduced; evening NL impact small |
| Evening wind bust (-25%) | Bullish Houston | GR_WEST HE19-20 ~4,400-5,100 MW vs forecast 5,880-6,823 MW → NL effectively +1,800-2,300 MW higher | SOUTH_HOUSTON_IMPORT P(binding) +8-12 ppt; HB_HOUSTON-HB_NORTH +$2-4; Tyba $58 DA at HE19 supported |
| Load surprise (+2GW) | Bullish Houston | Actual peak load 62,000+ MW (forecast 60,157 MW) | Evening NL peaks at 47,500-48,000 MW; P(binding) +5-10 ppt; broad price uplift $5-10 |
| GR_WEST HE1 forecast miss (+5%) | West overnight | Actual GR_WEST HE1 > 10,700 MW → SCI > 0.358 → cleaner MEDIUM signal | WEST_TO_NORTH HE1 P(binding) +4-6 ppt; HB_WEST-HB_NORTH -$1 to -$2 additional |
| SOUTH_HOUSTON_IMPORT non-binding | Neutral/positive RT arbitrage | NL peaks at 45-46 GW but thermal supply + imports clear the constraint in RT | RT prices at HE17-21 collapse relative to Tyba forecast; Tyba RT $46-55 proves high |
| Resource cap out surprise | Bullish price | Cap out rises from ~26,200 MW to ~28,000+ MW during HE17-20 | Supply tighter than expected; amplifies all evening constraint probabilities |
| Stage 0 calibration drift (October-specific) | Systematic | October shoulder vs summer calibration; duck depth structurally lower Oct vs Jun-Sep | Lambda magnitude October may be 20-30% below summer-calibrated floor; directional bias robust |

---

## BESS Optimizer — Key Insights (GKS 100MW/200MWh, South Hub)

1. **CHARGE: HE11-12 (MEDIUM conviction — duck, but shallower than weekend)**
   - GKS DA price (Tyba): HE11 = $19.05/MWh, HE12 = $20.50/MWh — low
   - GKS RT price (Tyba): HE11 = $20.02/MWh, HE12 = $21.20/MWh — slightly above DA (unlike Oct 18 where RT near-zero)
   - Key difference from Oct 18: no negative RT expected during duck. Still a low-cost charge window.
   - Action: Schedule DA charge bid for HE11-12. No near-zero/negative RT arbitrage opportunity (weekday RT floor higher).

2. **DISCHARGE: HE18-21 (MEDIUM-HIGH conviction — evening RT premium, NL-driven)**
   - GKS DA price (Tyba): HE18 = $46.06, HE19 = $58.40/MWh — elevated; HE19 is daily DA peak
   - GKS RT price (Tyba): HE17 = $46.55, HE18 = $54.85, HE20 = $54.57, HE21 = $46.18 — RT consistently higher than DA
   - This is the REVERSE of Oct 18 (where DA >> RT in evening, short-DA signal). Oct 20 Tyba model suggests RT will exceed DA — consider holding partial capacity for RT dispatch.
   - GKS MCC (South Hub, SOUTH_HOUSTON_IMPORT binding): +$2 to +$5 if binding; positive additive to discharge revenue.
   - DA arbitrage: DA $19.05 (HE11) → DA $58.40 (HE19) = $39.35/MWh gross spread (strong for October)
   - Decision: DA discharge bid HE18-21. Given RT > DA signal, consider RT carve-out for HE17-18 if state of charge allows.

3. **AS Revenue (weekday context):**
   - NSPIN peaks HE21-22: $6.68-7.38/MWh — elevated (post-solar-exit tight reserves)
   - ECRS peaks HE21-22: $2.31-2.92/MWh
   - REGDN HE8-9: $1.80-1.92/MWh (solar ramp-up)
   - Note: Oct 20 NSPIN lower than Oct 18's $8.93-9.09 — October weekday shoulder vs weekend peak
   - Action: Include NSPIN bid HE20-23; REGDN for HE8-10.

4. **DA arbitrage summary (HE11 charge → HE19 discharge):**
   - DA spread: HE11 DA $19.05 → HE19 DA $58.40 = $39.35/MWh gross
   - With round-trip efficiency (~85%): net ~$33-35/MWh
   - Solid October shoulder opportunity; less extreme than Oct 18 ($65.62 gross) but more reliable (higher-NL weekday)

---

## Stage Progress Update

No stage transition. CONGESTION_PROJECT remains Stage 0 — Infrastructure.

Infrastructure status (as of 2026-10-19):
- Yes Energy (fundamentals): PRODUCTION (load/NL/solar/wind bid-close available; hub-pair LMP still absent)
- Tyba: PRODUCTION (1 file, 24 rows)
- Enverus: NOT PROVIDED this cycle
- AG2: NOT PROVIDED this cycle
- Hub-pair LMP: ABSENT (extended absence continues; W3 item 0.10 OVERDUE)
- Tenaska PTP: DOWN (extended absence; settlement backtesting not possible)

Next priority: recover hub-pair LMP data channel (Yes Energy or Tyba hub-level) to enable Stage 1 LightGBM hub-pair baseline validation.

---

*Filed by congestion-analyst, 2026-10-19 CT*
*Downstream copy: shared/data/forecasts/congestion/2026-10-20.md*
*Self-review (D+1): memory/congestion-analyst/learnings/2026-10-20.md (to be filed 2026-10-20)*
