# Congestion Outlook — D+1 (2026-10-21)   [Stage 0 — provisional]

**Filed**: 2026-10-20 (pre-DAM cutoff)
**Flowday**: Wednesday 2026-10-21 (WDPEAK)
**Source report**: reports/daily/congestion/2026-10-21.md
**Stage**: 0 — Infrastructure (provisional; unvalidated; no settlement data)
**Downstream decision weight**: MEDIUM direction / LOW magnitude
**Hub-pair LMP**: ABSENT (~153rd+ consecutive cycle) — basis magnitudes provisional, direction more reliable
**Tyba DA/RT**: NOT available this cycle — no RT/DA spread signal

---

## Headline Summary (for downstream agents)

**SOLAR-ONLY EXTREME DUCK + LOW OVERNIGHT WEST WIND**

Oct 21 is a moderate WDPEAK day (load peak ~62 GW HE17-18) with a single dominant congestion signal: an EXTREME duck curve during solar peak hours (HE10-13), driven entirely by solar (no GR_WEST dual-stressor). Evening ramp is NEGLIGIBLE — no SOUTH_HOUSTON_IMPORT risk. Overnight West wind is LOW per Yes Energy but shows a significant cross-source discrepancy with Enverus (borderline MEDIUM if Enverus wind realizes).

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding/hr) | E[λ\|binding] | P50 / P90 / P99 | Confidence |
|---|---|---|---|---|---|
| DUCK_CURVE_MIDDAY | HE10-13 | 20-30% (HE11 peak) | $15-30/MWh | $0 / $25 / $75 | MEDIUM — dual-source EXTREME confirmed |
| WEST_TO_NORTH_345 | HE01-02 | 8-15% (HE01) | $10-22/MWh | $0 / $12 / $40 | LOW — cross-source conflict (YE=LOW, Enverus-implied=MEDIUM) |
| SOUTH_HOUSTON_IMPORT | HE17-21 | <3% | $10-20/MWh | $0 / $5 / $25 | NEGLIGIBLE — NL ramp +11,449 MW far below floor |
| PANHANDLE_EXPORT | All HE | <1% | — | — | NEGLIGIBLE — GR_WEST max 8,172 MW |

---

## Nodal MCC Snapshot

| Node | Hour Window | E[MCC] $/MWh | P50 / P90 | Note |
|---|---|---|---|---|
| GKS | HE10-13 | -$0.5 to -$2.0 | $0 / -$2.5 | Duck curve solar-only EXTREME; GKS slight negative MCC |
| GKS | HE17-21 | -$0.1 to +$0.2 | $0 / +$0.3 | No constraint; flat evening |
| GKS | HE01-02 | -$0.1 to -$0.5 | $0 / -$0.8 | Conditional on WEST_TO_NORTH binding (low conviction) |
| GKS | Daily avg | -$0.2 to -$0.5 | $0 / -$0.8 | Duck-window weighted |
| HB_BUSAVG | HE10-13 | -$0.2 to -$0.8 | $0 / -$1.0 | Hub average; duck suppression |
| LZ_HOUSTON | HE10-13 | -$0.3 to -$1.0 | $0 / -$1.5 | Houston load zone; duck period |

---

## Hub-Pair Basis View

| Path | Hour Window | E[basis] $/MWh | Comment |
|---|---|---|---|
| HB_WEST → HB_NORTH | HE10-13 | -$0.5 to -$1.5 | Solar-only EXTREME duck; west excess suppresses west price |
| HB_WEST → HB_NORTH | HE01-02 | -$0.2 to -$0.8 (YE) / -$0.8 to -$2.0 (Enverus upside) | Cross-source conflict; wide range |
| HB_WEST → HB_NORTH | Daily avg | -$0.4 to -$0.8 | Low confidence |
| HB_HOUSTON → HB_NORTH | HE17-21 | +$0.3 to +$0.8 | Structural WDPEAK; no congestion premium |
| HB_HOUSTON → HB_NORTH | Daily avg | +$0.2 to +$0.5 | Structural positive |
| HB_WEST → HB_HOUSTON | HE10-13 | -$0.3 to -$1.0 | Duck period; mild negative |
| HB_WEST → HB_HOUSTON | Daily avg | -$0.2 to -$0.4 | Mild negative overall |

---

## BESS Optimizer Signal Summary

| Window | Action | Congestion Signal | Strength |
|---|---|---|---|
| HE10-13 | CHARGE | Negative GKS MCC (-$0.5 to -$2.0/MWh) supports charging case | MEDIUM direction / LOW magnitude |
| HE17-21 | DISCHARGE (energy-basis only) | No congestion premium — price purely from energy arbitrage | NEGLIGIBLE congestion signal |
| HE01-02 | Conditional | Mild negative MCC if WEST_TO_NORTH binds; conditional on Enverus wind realizing | LOW |
| HE14-16 | Neutral | Solar ramp-off; no constraint active | NEGLIGIBLE |

**Key BESS message**: Charge HE10-13 is directionally supported by congestion (negative MCC adds marginal value). Discharge HE17-21 case rests entirely on energy spread — no congestion markup warranted. No DA/RT Tyba spread available to calibrate timing.

---

## Key Input Data (summary)

| Metric | Value | Source |
|---|---|---|
| NL trough | HE11 = 20,082 MW (YE) / 21,141 MW (Enverus) | EXTREME, dual-source |
| Solar peak | ~28,568 MW HE12 (YE) / ~28,067 MW HE15 (Enverus) | Strong agreement |
| GR_WEST HE11 | 1,548 MW (SCI 0.052) | VERY LOW — no dual-stressor |
| GR_WEST HE01 | 8,172 MW (SCI 0.274) [YE] | LOW per YE; MEDIUM-borderline per Enverus-implied |
| Load peak | ~62,289 MW HE17 (YE) / ~63,347 MW HE18 (Enverus) | Moderate WDPEAK |
| NL ramp HE18→HE20 | +11,449 MW (YE) | 3,412 MW below non-binding floor — NEGLIGIBLE |
| GR_WEST HE24 | 6,751 MW (SCI 0.226) | D+2 Oct 22 NOT triggered |

---

## Risks

- Solar under-performs by 30%: DUCK_CURVE drops from EXTREME to MODERATE — P(binding) falls to 8-14%
- Enverus overnight wind realizes: WEST_TO_NORTH HE01 enters MEDIUM territory (P(binding) rises to 12-22%)
- Tyba unavailable: No DA/RT spread signal to refine timing or detect RTM pricing anomalies
- No settlement data: All P(binding) estimates remain uncalibrated; magnitude estimates (E[lambda], E[MCC]) are extrapolated from the Oct-series structural pattern

---

*Filed by congestion-analyst, 2026-10-20 CT*
*Stage 0 — provisional — downstream agents apply MEDIUM direction / LOW magnitude weight*
