# ERCOT D+1 혼잡 분석 — 2026-10-22
*생성: 2026-10-21 07:30 CT | congestion-analyst*
*Stage 0 — Infrastructure (모델 미성숙, 정성 분석 위주)*
*[provisional]*

---

## Headline

**Thursday WDPEAK — 이중 창 혼잡 고위험 일: 낮 EXTREME duck + 저녁 NL 신고 최대**

- **(1) SOUTH_HOUSTON_IMPORT HE17-21 — MEDIUM-HIGH (35-50%)**: YE NL 피크 49,356 MW (HE19) = Stage 0 October 시리즈 최고 신기록 (+2,962 MW vs Oct 20 이전 최고치). Enverus NL도 48,030 MW로 크로스소스 확인. ramp 마진 +10,816 MW (binding floor 대비). 목요일 WDPEAK 할인 없음.
- **(2) DUCK_CURVE_MIDDAY HE10-14 — MODERATE (15-28%)**: YE NL 20,605 MW (HE11) = EXTREME 티어 (< 22,000 MW); Enverus NL 22,612 MW = SEVERE 티어 경계 (22,000 MW + 612 MW). 크로스소스 gap 2,007 MW → 티어 불확실성 존재. GR_WEST SCI 0.066-0.074 = LOW (dual-stressor 없음, solar-only EXTREME).
- **(3) WEST_TO_NORTH_345 HE24 — LOW-MEDIUM (10-20%)**: YE GR_WEST 10,782 MW → SCI 0.361 (MEDIUM; 343 MW above threshold). Enverus 비례 추정 ~14,070 MW → SCI ~0.472 (MEDIUM-HIGH). 크로스소스 30% 괴리로 불확실성 높음. **D+2 Oct 23 overnight 트리거 활성화.**

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[λ\|binding] $ | P50 / P90 / P99 | Note |
|---|---|---|---|---|---|
| SOUTH_HOUSTON_IMPORT | HE17-21 | **35-50%** | $30-60 | $15 / $55 / $140 | NL 49,356 MW Stage 0 Oct 신고; 목요일 WDPEAK 할인 없음; outage 24,762 MW |
| DUCK_CURVE_MIDDAY | HE10-14 | **15-28%** | $15-25 | $0 / $20 / $70 | YE EXTREME vs Enverus SEVERE 경계; solar-only (no dual-stressor); EXTREME_SOLAR_ONLY 칼리브레이션 버킷 적용 |
| WEST_TO_NORTH_345 | HE24 | **10-20%** | $15-28 | $0 / $12 / $45 | 크로스소스 갈등; YE SCI 0.361 vs Enverus 비례 SCI ~0.472; D+2 Oct 23 트리거 |

---

## 시간대별 혼잡 위험

| 시간대 | 주요 신호 | 위험 수준 | 근거 |
|---|---|---|---|
| HE01-06 (Offpeak) | 없음 | NEGLIGIBLE | GR_WEST SCI 0.160-0.291 (LOW); 하강 추세 |
| HE07-09 (조조) | 없음 | NEGLIGIBLE | GR_WEST 2,917-4,049 MW (SCI <0.14); NL 상승 중 |
| HE10-14 (Duck) | DUCK_CURVE_MIDDAY | MODERATE | YE NL 20,605 MW EXTREME / Enverus 22,612 MW SEVERE 경계; solar 28,625-29,061 MW |
| HE15-16 (오후) | 없음 | LOW | NL 반등 중; solar 여전히 높음 (~28,000-29,000 MW) |
| HE17-18 (태양광 급락 전환) | SOUTH_HOUSTON_IMPORT 선행 | MEDIUM | NL 31,038→39,086 MW (YE); solar 25,213→15,940 MW 급감 |
| HE19-21 (피크) | SOUTH_HOUSTON_IMPORT | HIGH | NL 49,356 / 48,803 / 44,879 MW; Stage 0 Oct 최고 수준; outage 24,762 MW |
| HE22-23 (후반 하강) | WEST_TO_NORTH 전조 | LOW | GR_WEST SCI 0.323-0.348 (YE); Enverus 비례 SCI 0.458-0.471 (MEDIUM) — 크로스소스 갈등 |
| HE24 (심야 전환) | WEST_TO_NORTH_345 | LOW-MEDIUM | YE SCI 0.361 (MEDIUM 확인); Enverus 비례 SCI ~0.472 |

---

## Hub-Pair Basis 전망

| Path | 시간대 | E[basis, $] | Note |
|---|---|---|---|
| HB_WEST → HB_NORTH | HE10-14 | -$0.5 ~ -$2.0/MWh | Solar overgen → WEST 패널티; GR_WEST LOW 동안 duck |
| HB_WEST → HB_NORTH | HE17-21 | -$0.3 ~ +$0.5/MWh | GR_WEST LOW (SCI 0.114-0.279); WEST 상대적 중립 |
| HB_WEST → HB_NORTH | HE24 | -$1.0 ~ -$3.5/MWh | GR_WEST MEDIUM (SCI 0.361 YE / ~0.472 Enverus 비례) |
| **HB_WEST → HB_NORTH** | **일 평균** | **-$0.5 ~ -$1.5/MWh** | Duck + HE24 가중 |
| **HB_HOUSTON → HB_NORTH** | **HE17-21** | **+$2.0 ~ +$8.0/MWh (conditional)** | SOUTH_HOUSTON_IMPORT 바인딩 시; 블렌드 E[basis] +$0.8 ~ +$4.0/MWh |
| HB_HOUSTON → HB_NORTH | 일 평균 | +$0.5 ~ +$2.0/MWh | 저녁 premium 가중 |
| HB_SOUTH → HB_NORTH | 전체 | +$0.3 ~ +$1.0/MWh | GR_SOUTH 미미; South Texas proximity 구조적 |
| HB_WEST → HB_HOUSTON | 일 평균 | -$0.8 ~ -$2.5/MWh | WEST 대비 HOUSTON 상대 프리미엄 (저녁 집중) |

---

## Nodal MCC Snapshot (PTDF projection — Stage 0 구조적 추정)

> Stage 0에서는 PTDF 데이터 없음. GKS_BESS_RN (South Texas Zone) constraint impact은 Jun 2024 히스토리 기반 구조적 추정.

| Node | 시간대 | E[MCC, $] | P50 / P90 | 근거 |
|---|---|---|---|---|
| GKS_BESS_RN | HE10-14 | -$0.5 ~ -$2.5/MWh | -$0.3 / -$2.0 | Duck congestion → SOUTH ZONE 부정적; SF history 참조 (DA Neg top-5 not triggered at this duck depth) |
| GKS_BESS_RN | HE17-21 | +$0.5 ~ +$3.0/MWh | +$0.5 / +$2.5 | SOUTH_HOUSTON_IMPORT 바인딩 시 GKS 양방향 가능; SF pos bucket: HAINE__LA_PAL1 등 RGV 관련 |
| GKS_BESS_RN | 일 평균 | -$0.2 ~ +$0.8/MWh | $0.0 / +$0.5 | 저녁 양방향 오프셋; Stage 0 추정 CI ±$2-3/MWh |
| HB_BUSAVG | HE10-14 | -$0.2 ~ -$0.8/MWh | -$0.1 / -$0.5 | 시스템 평균; duck 영향 전반적 |
| HB_HOUSTON | HE17-21 | +$1.0 ~ +$5.0/MWh | +$0.5 / +$4.0 | SOUTH_HOUSTON_IMPORT 바인딩 conditional |

---

## 크로스소스 비교 (2026-10-22)

| 항목 | Yes Energy (Primary) | Enverus (Cross-check) | Gap | 신뢰도 |
|---|---|---|---|---|
| NL 트로프 (HE11) | 20,605 MW (EXTREME) | 22,612 MW (SEVERE) | 2,007 MW | MODERATE — 티어 경계 갈등 |
| NL 피크 (HE19) | 49,356 MW | 48,030 MW | 1,326 MW | HIGH — 방향 일치 |
| 태양광 피크 | 28,625 MW (HE12) | 29,061 MW (HE15) | ~400 MW | HIGH — 실질 일치 |
| 바람 HE24 (총량) | 16,415 MW | 21,405 MW | 4,990 MW (+30%) | LOW — 심야 큰 괴리 |
| NL at HE17 | 31,038 MW | 36,373 MW | 5,335 MW | LOW — 방법론 차이 의심 |
| 발간 시각 | 2026-10-21 fetch | 2026-10-21 06:40 CT | — | DAM cutoff 전 ✓ |

---

## Data Leakage 체크

- Yes Energy: 2026-10-21 12:15 UTC (07:15 CT) 발간 → DAM cutoff 10:00 CT 이전 vintage ✓
- Enverus: 2026-10-21 06:40 CT 발간 → DAM cutoff 전 ✓
- Hub-pair LMP: ABSENT (~155th+ 연속 사이클)
- Tyba: summary.json에서 참조됨 (`shared/data/raw/tyba/2026-10-22_GKS_forecast.csv`); 이번 사이클 직접 열람 안 함
- AG2: NOT PROVIDED
- Tenaska PTP: DOWN (~183+ flowdays pending)

---

## D+2 Oct 23 Carry-In 트리거

**ACTIVATED** — YE HE24 GR_WEST SCI = 0.361 (> 0.350 threshold)

- Oct 23 overnight (HE01-04) WEST_TO_NORTH_345 LOW-MEDIUM 트리거 확인
- Enverus 비례 추정으로는 SCI ~0.472 → MEDIUM-HIGH 수준 가능
- Oct 23 담당 에이전트: 내일 D+1 분석에서 HE01-04 WEST_TO_NORTH_345 신호 포함 필요

---

## Risks

1. **Solar forecast 하향 miss (YE -10%, Enverus -10%)**: NL 트로프 21,000-22,500 MW → Enverus와 일치해 duck P(binding) 10-15%로 감소
2. **저녁 바람 실현 > Enverus (~21 GW)**: GR_WEST HE19-21 상승 → SOUTH_HOUSTON_IMPORT P(binding) 10-15 ppt 하락
3. **Enverus 심야 바람 (~21 GW) 실현**: WEST_TO_NORTH HE22-24로 확대 → 이전 P(binding) 상향 (HE22-23 포함)
4. **Outage 상승**: HE11-12 25,449 MW; 유지 중 → reserve tightening이 SOUTH_HOUSTON_IMPORT binding 임계값 낮출 수 있음
5. **Tyba DA/RT 스프레드**: 이번 사이클 직접 확인 안 됨 — 저녁 스프레드 방향(DA>RT vs RT>DA) 확인 시 binding regime 분류에 활용 가능 (Oct 19 Insight 1 참조)

---

## 데이터 품질 / 모델 한계

- **Stage 0 한계**: constraint-level binding/λ 통계 모델 없음. 모든 P(binding) 추정은 NL trough/ramp 구조적 임계값 기반 heuristic.
- **Hub-pair LMP 부재**: ~155th 연속 사이클. basis E[$/MWh] 추정값 실제 미검증. Stage 1 gate item (Oct 19 Insight 3 참조).
- **GKS MCC CI**: PTDF 없으므로 ±$2-3/MWh 수준 불확실성.
- **Enverus 심야 바람 괴리 (30%)**: WEST_TO_NORTH HE22-24 P(binding) 상당 불확실. YE 중심값 사용, Enverus upside tail 주석.
- **다운스트림 가중치**: Stage 0 provisional — bess-optimizer / dart-virtual-trader는 본 input의 의사결정 가중치를 낮게 유지할 것.

---

*Filed by congestion-analyst | 2026-10-21 07:30 CT*
*Sources: Yes Energy PRODUCTION + Enverus PRODUCTION (dual-source) | Hub-pair LMP ABSENT | Tyba ref'd only | AG2 ABSENT | Tenaska PTP DOWN*
