# Congestion Outlook — D+1 (2026-10-23)   [Stage 0 — provisional]

**Generated**: 2026-10-22 07:30 CT | **Day type**: Friday WDPEAK
**Sources**: Yes Energy PRODUCTION + Enverus PRODUCTION + Tyba PRODUCTION (triple-source)
**Hub-pair LMP**: ABSENT (~157th+ consecutive cycle) — basis estimates unvalidated

---

## Headline

Friday WDPEAK — three-window congestion day: EXTREME duck curve (solar-only, no dual-stressor) + marginal evening SOUTH_HOUSTON_IMPORT + overnight WEST wind MEDIUM-HIGH buildup.

---

## Top Binding Constraints

| Constraint | Hour Range | P(binding) | E[λ\|binding] $ | P50/P90/P99 | Note |
|---|---|---|---|---|---|
| DUCK_CURVE_MIDDAY | HE10-14 | **22-35%** | $18-32 | $0/$22/$75 | YE NL trough 15,056 MW + Enverus 13,026 MW both EXTREME; solar-only (SCI<0.300 all hours); Tyba P(RT>DA)=0.613/0.589 HE10-11 |
| WEST_TO_NORTH_345 | HE22-24 | **20-30%** | $20-38 | $0/$25/$80 | YE SCI 0.459-0.483 MEDIUM-HIGH; Enverus implied 0.517-0.542 HIGH; D+2 Oct 24 trigger activated |
| WEST_TO_NORTH_345 | HE01-04 | **15-25%** | $18-30 | $0/$20/$65 | D+2 Oct 22 carry-in realized; YE SCI 0.371-0.392 MEDIUM 4-hr block; Enverus 0.409-0.442 |
| SOUTH_HOUSTON_IMPORT | HE18-20 | **12-22%** | $25-50 | $0/$30/$90 | YE ramp +18,175 MW (+240 MW above binding floor — VERY MARGINAL); Enverus +18,696 MW; evening GR_WEST SCI 0.368-0.402 MEDIUM partially compresses ramp |
| PANHANDLE_EXPORT | HE23-24 | **8-15% (tail)** | $18-30 | $0/$15/$55 | YE GR_WEST 14,402 MW (598 MW below 15k threshold); Enverus implied ~16,181 MW (above); tight-margin protocol |

---

## Nodal MCC Snapshot (PTDF projection — Stage 0 structural estimate)

| Node | Time Window | E[MCC, $] | P50 / P90 | CI |
|---|---|---|---|---|
| GKS_BESS_RN | HE01-04 | -$0.5 ~ -$1.5/MWh | -$0.3 / -$1.2 | ±$2/MWh |
| GKS_BESS_RN | HE10-14 | -$1.0 ~ -$3.0/MWh | -$0.5 / -$2.5 | ±$2/MWh |
| GKS_BESS_RN | HE18-20 | +$0.2 ~ +$0.8/MWh (blended) | +$0.1 / +$0.5 | ±$2/MWh |
| GKS_BESS_RN | HE22-24 | -$1.0 ~ -$3.0/MWh | -$0.5 / -$2.5 | ±$2/MWh |
| **GKS_BESS_RN** | **Daily avg** | **-$0.5 ~ -$1.0/MWh** | -$0.3 / -$1.0 | ±$2/MWh |
| HB_BUSAVG | HE10-14 | -$0.2 ~ -$1.0/MWh | -$0.1 / -$0.8 | ±$1.5/MWh |
| HB_HOUSTON | HE18-20 | +$1.5 ~ +$6.0/MWh (conditional) | +$0.8 / +$5.0 | ±$3/MWh |

---

## Hub-pair Basis View

| Path | Time Window | E[basis, $] | Direction | Comment |
|---|---|---|---|---|
| HB_WEST → HB_NORTH | HE01-04 | -$1.0 ~ -$2.5/MWh | WEST cheaper | D+2 carry-in MEDIUM block |
| HB_WEST → HB_NORTH | HE10-14 | -$0.8 ~ -$2.5/MWh | WEST cheaper | EXTREME duck; solar overgen penalty |
| HB_WEST → HB_NORTH | HE22-24 | -$2.0 ~ -$5.0/MWh | WEST cheaper | MEDIUM-HIGH to HIGH; Enverus upside tail |
| **HB_WEST → HB_NORTH** | **Daily avg** | **-$0.8 ~ -$2.0/MWh** | WEST cheaper | Overnight + duck + late-night weighted |
| HB_HOUSTON → HB_NORTH | HE18-20 | +$0.8 ~ +$2.5/MWh (blended) | HOUSTON dearer | SOUTH_HOUSTON_IMPORT binding conditional |
| HB_HOUSTON → HB_NORTH | Daily avg | +$0.3 ~ +$1.0/MWh | HOUSTON dearer | Evening conditional premium |
| HB_WEST → HB_HOUSTON | Daily avg | -$0.8 ~ -$2.0/MWh | WEST cheaper | Inverse of above |

---

## Key Fundamentals (2026-10-23)

| Metric | Source | Value | Note |
|---|---|---|---|
| Load (max) | Yes Energy | 64,705 MW (HE17) | Friday WDPEAK |
| Load (mean) | Yes Energy | 54,019 MW | |
| NL trough | Yes Energy | 15,056 MW HE12 | EXTREME tier (<22,000 MW) |
| NL trough | Enverus | 13,026 MW HE12 | EXTREME (deeper) |
| Solar peak | Yes Energy | 27,794 MW HE14 | Strong October solar |
| Solar peak | Enverus | 28,910 MW HE12 | ~1 GW higher |
| Wind peak | Yes Energy | 22,129 MW HE24 | Overnight surge |
| GR_WEST peak | Yes Energy | 14,402 MW HE24 | SCI=0.483 MEDIUM-HIGH |
| NL ramp HE17→HE19 | Yes Energy | +18,175 MW | +240 MW above binding floor |
| NL ramp HE17→HE19 | Enverus | +18,696 MW | +761 MW above binding floor |
| Cap-out (max) | Yes Energy | 25,462 MW HE12 | High fall maintenance |
| Tyba GKS DA HE19 | Tyba | $55.06 | Evening ramp pricing signal |
| Tyba GKS RT HE19 | Tyba | $58.42 | RT > DA (congestion tail) |

---

## D+2 Oct 24 Carry-In Trigger

**ACTIVATED** — YE HE24 SCI = 0.483 >> 0.350 threshold. Enverus implied SCI ~0.542. Oct 24 overnight HE01-04+ MEDIUM-HIGH to HIGH WEST_TO_NORTH signal expected. Oct 24 analyst: include HE01-06 WEST_TO_NORTH_345 MEDIUM-HIGH in lead-off analysis.

---

## Risks

| Risk | Direction | Impact | P(occurrence) |
|---|---|---|---|
| Solar +10% surprise (Oct 16 analog) | Duck deeper | P(binding) 45-60%; NL trough <10,000 MW | LOW-MEDIUM |
| Evening wind >> YE (GR_WEST HE19<9 GW) | Ramp increases | SOUTH_HOUSTON_IMPORT P 30-45% | LOW |
| Evening wind < Enverus (GR_WEST HE19>12 GW) | Ramp compresses | SOUTH_HOUSTON_IMPORT P 5-10% | LOW-MEDIUM |
| Enverus late-night wind realizes (SCI>0.53) | PANHANDLE trigger | WEST basis -$5~-$8/MWh HE23-24 | MEDIUM |

---

*Downstream usage: bess-optimizer, dart-virtual-trader, crr-trader — apply Stage 0 provisional weight. All P(binding) estimates are heuristic-based (NL trough/ramp thresholds), not statistical model outputs.*
