# DART Virtual Positions — 2026-06-08 (Downstream Copy)

**Source**: `reports/daily/dart-virtual-trader/2026-06-08.md`
**Authored**: 2026-06-07 07:30 CT
**For use by**: bess-optimizer, crr-trader, reporter
**Spread convention**: spread = DA − RT. Positive = DA expensive = Short DA / Long RT signal.

---

## Active Positions (12 hours)

| HE | Node | Direction | MW | DA Bid $/MWh | P(win) | E[Spread] $/MWh | E[P&L] $ | Tier |
|---:|---|---|---:|---:|---:|---:|---:|---|
| 09 | HB_WEST | SHORT DA | 25 | 17.00 | 62% | +8.5 | +$213 | MED |
| 10 | HB_WEST | SHORT DA | 50 | 16.50 | 64% | +10.5 | +$525 | HIGH |
| 11 | HB_WEST | SHORT DA | 50 | 15.00 | 66% | +12.5 | +$625 | HIGH |
| 12 | HB_WEST | SHORT DA | 50 | 15.80 | 64% | +11.0 | +$550 | HIGH |
| 13 | HB_WEST | SHORT DA | 25 | 17.50 | 62% | +9.0 | +$225 | MED |
| 14 | HB_WEST | SHORT DA | 25 | 19.00 | 61% | +7.0 | +$175 | MED |
| 15 | HB_WEST | SHORT DA | 25 | 20.10 | 60% | +5.5 | +$138 | MED |
| 17 | HB_HOUSTON | SHORT DA | 25 | 28.00 | 61% | +4.5 | +$113 | MED |
| 18 | HB_HOUSTON | SHORT DA | 25 | 30.50 | 62% | +5.5 | +$138 | MED |
| 19 | HB_HOUSTON | SHORT DA | 50 | 31.20 | 64% | +9.6 | +$480 | HIGH |
| 20 | HB_HOUSTON | SHORT DA | 50 | 34.90 | 67% | +9.0 | +$450 | HIGH |
| 21 | HB_HOUSTON | SHORT DA | 50 | 30.90 | 66% | +6.5 | +$325 | HIGH |
| 22 | HB_HOUSTON | SHORT DA | 25 | 27.00 | 61% | +4.5 | +$113 | MED |

**Total notional**: 475 MW (aggregate; not simultaneous)
**Expected gross P&L**: +$3,070
**Risk-adjusted EV**: +$2,003 (0.80 HB_WEST; 0.95 HB_HOUSTON)

## Skipped Hours

All of HE01-08, HE16, HE23-24 — either overnight suspension, P < 60%, or estimated spread < $4 hard floor.

## Key Signal Summary

- WEST window (HE09-15): WEST_TO_NORTH HIGH (35-55%), SCI 2.35-2.59 (cycle-high), GR_WEST 12,000-17,700 MW. Basis play — system spread near-zero but HB_WEST nodal spread = system + E[MCC_WEST] -$8/MWh.
- HOUSTON window (HE17-22): HOUSTON_IMPORT HIGH (30-50%, first HIGH designation in June series). NL ramp +18,367 MW (cycle-record). Smartbidder P(DA>RT) HE20-22 = 0.66-0.68. Non-Spin $8.7/MWh at HE21 (scarcity flag). HB_HOUSTON spread = system spread + E[MCC_HOUSTON] +$5-8/MWh.

## Confidence Flags

- HB_WEST spreads: 0.80 (Stage 0 MCC heuristic, no PTDF, no nodal Smartbidder confirmation)
- HB_HOUSTON spreads: 0.95 (Smartbidder system confirmed; MCC component 0.80)
- Congestion source: Stage 0 provisional — directional signal only

*dart-virtual-trader | downstream copy | 2026-06-07*
