# DART Virtual Positions — 2026-07-30 (Downstream Sidecar)

**Source**: dart-virtual-trader | **Filed**: 2026-07-29 07:30 CT
**Full report**: `reports/daily/dart/2026-07-30.md`
**Spread convention**: spread = DA − RT. Positive => INC (Short DA / Long RT). Negative => DEC (Long DA / Short RT).
**DATA_STATUS**: YES_ENERGY=THROTTLED | SMARTBIDDER=DEGRADED (4th consecutive) | ANALOG-BASED
**BESS physical dispatch**: NOT included — bess-optimizer scope only.
**Advisory-only mode**: ACTIVE (ERCOT 미제출)

---

## Entered Positions Summary

**ALL HOURS SKIP — 0 positions entered.**

| HE | Direction | MW | P(win) | E[P50] $ | Status |
|---|---|---|---|---|---|
| 01-24 | (skip) | 0 | — | — | ALL SKIP — see blocking mechanism by segment below |

---

## Blocking Mechanisms by Segment

| Segment | HE | Mechanism | Detail |
|---|---|---|---|
| Overnight / Morning | 01-09 | ANALOG data insufficient | No YE PROD or SB signal; direction unresolvable |
| Solar belly | 10-12 | P < 55% after dual-degraded penalty | NL trough est 29,000-34,000 MW (> 24,000 MW DEGRADED threshold); P(INC) ~47-51% after −5 ppt dual penalty |
| RT spike veto zone | 13-19 | RT spike veto ACTIVE | GR_WEST est < 5,500 MW AND load > 80,000 MW (heat dome day 3 confirmation from 7/29 PROD pattern) |
| Evening peak | 20-21 | v4 Non-spin −10 ppt + dual-degraded −5 ppt | P(INC) net ~40-47%; P(DEC) ambiguous in ANALOG mode (< 55%); basis floor fails ($3.40 < $4.00/MW-hr) |
| Evening rolloff | 22-24 | HE22 INC block rule + floor fail | DA>$40 condition met but P(binding)<20% and wind>18 GW conditions NOT met |

---

## Risk Flags for Downstream Agents

**bess-optimizer**:
- DART virtual position = 0 MW. No financial virtual positions to coordinate around.
- Heat dome day 3 physical dispatch guidance: charge HE09-13 (DA $8-22 est); discharge HE19-21 (DA $80-150+ est; RT spike HIGH risk). This is BESS physical scope, not DART virtual.
- RT spike veto active HE13-19 confirms severe wind weakness — BESS HE20-21 RT discharge is highest-priority action of the day. SOUTH_HOUSTON_IMPORT P(binding) 32-48% → GKS node MCC +$1-3/MWh unconditional at HE19-22.
- Non-spin right-tail (Smartbidder DEGRADED, unquantified): maintain full margin for HE20-21 RT spike. Prior binding events produced $2,046-$2,222/MWh nodal prices.

**crr-trader**:
- No DART virtual basis positions at SOUTH_HOUSTON_IMPORT or WEST_TO_NORTH today.
- SOUTH_HOUSTON_IMPORT P(binding) 32-48% is a MEDIUM-probability congestion event. CRR positions on this path, if held, have no DART virtual offset/compounding to manage today.

**reporter**:
- Include in Daily Report: DART virtual — 0 positions, ALL SKIP. Reason: dual-degraded cycle (YE throttled + SB day 4). Market condition: heat dome day 3, RT spike veto active HE13-19.
- No E[P50] to report. 7-day structural win rate: ~75-80% (unconfirmed, Tenaska DEGRADED).
- P0 action required: Smartbidder MSAL renewal (day 4 consecutive AADSTS7000222). P1: Yes Energy rate-limit resolution.

**pnl-manager**:
- `dart_virtual_revenue` field in `shared/data/pnl/gks/hourly/2026-07-30.parquet`: expected $0.00 (advisory mode, ERCOT 미제출). This is a planned zero, not a data failure.
- Tenaska settlement pipeline: continues to be DEGRADED. 7/29 HE10-11 INC position settlement (E[P50] +$37 gross) expected T+2 = 2026-07-31 (Thursday). Please flag if not received.

---

## Contingent Update Notice

If YE throttle clears before 10:00 CT (DAM cutoff): dart-virtual-trader will reassess HE10 INC and may enter 1 position (10 MW, judgment exception). Downstream agents will receive updated sidecar before 09:45 CT if any position changes.

---

*Sidecar generated by dart-virtual-trader for downstream agent consumption. Full model rationale in `reports/daily/dart/2026-07-30.md`. ALL SKIP — 0 MW / $0 E[P50]. Advisory-only mode. Spread = DA − RT; positive => INC.*
