DATA_STATUS: YES_ENERGY=SUCCESS(production) | SMARTBIDDER=DEGRADED(9일 연속) | ADVISORY_ONLY=ACTIVE

# DART Virtual Positions — D+1: 2026-08-03 (downstream copy)

**Issued**: 2026-08-02 07:30 CT | **Flowday**: Monday 2026-08-03 (WDPEAK HE07-22)
**Source**: `reports/daily/dart-virtual-trader/2026-08-03.md`
**Advisory-only mode**: ACTIVE (ERCOT 미제출)
**Spread convention**: spread = DA − RT. Positive => INC (Short DA / Long RT).
**Model**: v3 + v4 (SB-DEGRADED, YE PROD). Penalty: −3 ppt.

---

## Position Summary

| HE (CT) | Direction | Node | MW | DA Price Target | RT Price View | P(win) | E[P50] $ | Status |
|---------|-----------|------|----|-----------------|---------------|--------|----------|--------|
| 01-08 | SKIP | — | 0 | — | — | < 55% | — | 야간; P 미달 |
| **09** | **Short DA / Long RT (INC)** | **HB_BUSAVG** | **10** | **~$20-25/MWh** | **~$5-12/MWh** | **57%** | **+$14.0** | ENTER — MEDIUM |
| **10** | **Short DA / Long RT (INC)** | **HB_BUSAVG** | **20** | **~$10-20/MWh** | **~$0-8/MWh** | **61%** | **+$44.0** | **ENTER — HIGH (PRIMARY)** |
| **11** | **Short DA / Long RT (INC)** | **HB_BUSAVG** | **15** | **~$15-25/MWh** | **~$3-10/MWh** | **60%** | **+$27.0** | ENTER — HIGH boundary |
| 12 | SKIP | — | 0 | — | — | ~53-55% | — | NEGLIGIBLE tier; P 미달 |
| 13-19 | SKIP (VETO) | — | 0 | — | — | — | — | RT spike VETO: GR_WEST 2,115-5,188 MW AND load 80,739-88,901 MW |
| 20 | SKIP (DEC) | — | 0 | — | — | ~52-55% | — | DEC P < 55%; v5 미충족 |
| 21 | SKIP (DEC) | — | 0 | — | — | ~52-55% | — | DEC P < 55%; GR_WEST 빠른 회복 (8,876 MW) |
| 22 | SKIP (block) | — | 0 | — | — | ~53-55% | — | INC block: WEST_TO_NORTH binding > 20% |
| 23-24 | SKIP | — | 0 | — | — | < 55% | — | OFFPEAK; P 미달 |

**총 advisory notional**: 45 MW
**E[P50] gross**: +$85.0 | **Confidence-weighted (×0.80)**: +$68.0
**Max loss**: −$435 | **Upside (all-WIN)**: ~+$690

---

## Key Structural Data (YE PROD 2026-08-03)

| 지표 | 값 | HE | 비고 |
|---|---|---|---|
| Gross load peak | 88,901 MW | HE18 | 극한 더위; HE16-18 모두 88+ GW |
| NL trough (duck floor) | **26,395 MW** | **HE10** | **MODERATE tier** |
| NL peak | 63,629 MW | HE21 | Solar cliff 최대 |
| NL ramp HE18→HE21 | +18,665 MW | — | 결합 기준(17,935 MW) 상회; 그러나 < 20,000 MW |
| Solar peak | 32,016 MW | HE12 | |
| GR_WEST 일중 최저 | 2,115 MW | HE14 | 극약세 |
| GR_WEST HE17-20 avg | 4,741 MW | — | Solar cliff 구간; < 5,500 MW veto threshold |
| GR_WEST HE20 | 6,747 MW | HE20 | Veto 해제; DEC 약화 요인 |
| GR_COASTAL HE19 | 3,117 MW | HE19 | 해풍; Solar cliff 일부 완충 |
| Cap-out peak | 7,987 MW | HE12 | 이중 트리거(10,000 MW) 미충족 |

---

## Risk Flags (bess-optimizer 및 downstream 참조용)

| 리스크 | 시간 | 수준 | 영향 |
|---|---|---|---|
| MODERATE tier RT 저가 미실현 (NL 26,395 MW) | HE10-11 | HIGH | INC LOSS 가능 ($15-20 RT 시) |
| GR_WEST STWPF 하회 | HE14-18 | MEDIUM | RT spike 강화; VETO 구간이므로 DART 직접 영향 없음 |
| Solar cliff + tight reserves HE20-21 | HE20-21 | MEDIUM | RT spike ($80-200+); DEC SKIP 유지가 보수적 |
| Smartbidder DEGRADED 9일차 | 전 구간 | MEDIUM | P 추정 ±5 ppt; P0 갱신 조치 필요 |
| SOUTH_HOUSTON binding (15-25%) | HE20-22 | LOW-MEDIUM | Hub basis 영향 제한적; DEC v5 미충족 |

---

*downstream copy from dart-virtual-trader | 2026-08-02 07:30 CT | Advisory-only mode ACTIVE | Spread = DA − RT; positive => INC*
