DATA_STATUS: YES_ENERGY=SUCCESS(production) | SMARTBIDDER=DEGRADED(10일 연속) | ADVISORY_ONLY=ACTIVE

# DART Virtual Positions — D+1: 2026-08-04 (downstream copy)

**Issued**: 2026-08-03 07:30 CT | **Flowday**: Tuesday 2026-08-04 (WDPEAK HE07-22)
**Source**: `reports/daily/dart-virtual-trader/2026-08-04.md`
**Advisory-only mode**: ACTIVE (ERCOT 미제출)
**Spread convention**: spread = DA − RT. Positive => INC (Short DA / Long RT).
**Model**: v3 + v4 (SB-DEGRADED, YE PROD). Penalty: −3 ppt.

---

## Position Summary

| HE (CT) | Direction | Node | MW | DA Price Target | RT Price View | P(win) | E[P50] $ | Status |
|---------|-----------|------|----|-----------------|---------------|--------|----------|--------|
| 01-08 | SKIP | — | 0 | — | — | < 55% | — | 야간 OFFPEAK; P 미달 |
| **09** | **Short DA / Long RT (INC)** | **HB_BUSAVG** | **10** | **~$15-25/MWh** | **~$5-10/MWh** | **57%** | **+$14.0** | ENTER — MEDIUM |
| **10** | **Short DA / Long RT (INC)** | **HB_BUSAVG** | **20** | **~$8-18/MWh** | **~$0-5/MWh** | **62%** | **+$52.8** | **ENTER — HIGH (PRIMARY; SEVERE duck)** |
| **11** | **Short DA / Long RT (INC)** | **HB_BUSAVG** | **15** | **~$12-22/MWh** | **~$2-8/MWh** | **60%** | **+$30.0** | ENTER — HIGH boundary |
| 12 | SKIP | — | 0 | — | — | ~54-56% | — | MILD tier; P SB-DEGRADED 후 < 55% |
| 13-19 | SKIP (분석) | — | 0 | — | — | ~47-52% | — | veto 미발동(GR_WEST > 5,500 MW); 그러나 INC P(win) < 55% peak 시간 |
| 20 | SKIP (DEC) | — | 0 | — | — | ~54-56% | — | DEC v5: NL ramp ✓, P(binding) borderline, P(DEC)<57%; GR_WEST 7,861 MW |
| 21 | SKIP (DEC) | — | 0 | — | — | ~54-56% | — | DEC v5 동일; GR_WEST 8,853 MW 스파이크 완화 |
| 22-24 | SKIP (block) | — | 0 | — | — | ~53-55% | — | INC block: WEST_TO_NORTH P(binding) > 20% AND GR_WEST < 18k |

**총 advisory notional**: 45 MW
**E[P50] gross**: +$96.8 | **Confidence-weighted (×0.80)**: +$77.4
**Max loss**: −$470 | **Upside (all-WIN, wide spread)**: ~+$775
**P(win) 가중평균**: 60.2%

---

## Key Structural Data (YE PROD 2026-08-04)

| 지표 | 값 | HE | 비고 |
|---|---|---|---|
| Gross load peak | 90,299 MW | HE17 | 폭염 지속; HE16-17 모두 90+ GW |
| **NL trough (duck floor)** | **23,639 MW** | **HE10** | **SEVERE tier — 8/3 MODERATE(26,395)보다 -2,756 MW 깊음** |
| NL peak | 64,742 MW | HE21 | Solar cliff 최대 |
| NL ramp HE18→HE21 | +21,473 MW | — | Jul 1 anchor(+21,918 MW) 이후 최근접 — DEC 모니터링 |
| Solar peak | 30,666 MW | HE13 | |
| GR_WEST 일중 최저 | 6,396 MW | HE15 | 8/3(2,115 MW) 대비 +4,281 MW 강세 |
| GR_WEST HE17-20 avg | 7,154 MW | — | RT spike veto 미발동(> 5,500 MW) |
| GR_WEST HE20 | 7,861 MW | HE20 | DEC 완화 요인; 8/3(6,747 MW) 대비 강 |
| GR_COASTAL peak | 3,674 MW | HE18 | 해풍; Solar cliff 일부 완충 |
| Cap-out avg | 7,493 MW | — | 이중 트리거(10,000 MW) 미충족 |
| Wind ERCOT avg | 16,534 MW | — | 8/3(12,224 MW) 대비 +4,310 MW |

---

## Risk Flags (bess-optimizer 및 downstream 참조용)

| 리스크 | 시간 | 수준 | 영향 |
|---|---|---|---|
| SEVERE tier RT 저가 미실현 (NL 23,639 MW) | HE10-11 | MEDIUM | INC LOSS 가능 ($18-22 RT 시; 단 7/31 SEVERE WIN 선례) |
| SB-DEGRADED P 불확실 ±5 ppt | 전 구간 | MEDIUM | HE09(P=57%) 하방 52% → 임계 미달 가능 |
| DEC HE20-21 관찰 — NL ramp 21,473 MW | HE20-21 | MEDIUM | v5 조건 1 처음 충족; P(binding) central < 35%; SKIP 유지 |
| GR_WEST STWPF 하방 bust | HE13-21 | LOW-MEDIUM | 하락 시 RT spike 강화; DART 직접 영향 없음(이미 SKIP) |
| SOUTH_HOUSTON_IMPORT 결합 (28-42%) | HE19-21 | LOW-MEDIUM | RT spike 가능; bess-optimizer RT 유연성 유지 권고 |

---

*downstream copy from dart-virtual-trader | 2026-08-03 07:30 CT | Advisory-only mode ACTIVE | Spread = DA − RT; positive => INC | NL trough SEVERE(23,639 MW); 8/3 MODERATE(26,395 MW) 대비 업그레이드 | DEC HE20-21 SKIP (v5 partially met; closest since Jul 1) | SB DEGRADED 10일차*
