# DART Virtual Position Summary — 2026-08-11 (Downstream Copy)

**Source**: `reports/daily/dart/2026-08-11.md`
**Filed**: 2026-08-10 07:30 CT | **Flowday**: Tuesday 2026-08-11 (WDPEAK HE07-22)
**Advisory-only mode**: ACTIVE | **Spread convention**: spread = DA − RT; positive => INC

---

## Active Positions

| HE | Node | Direction | Size MW | DA Offer $/MWh | P(win) | Tier |
|---:|---|---|---:|---:|---:|---|
| 09 | HB_BUSAVG | Short DA / Long RT (INC) | 10 | $3.00 | 59% | MODERATE-SEVERE |
| 10 | HB_BUSAVG | Short DA / Long RT (INC) | 25 | $-15.00 | 67% | EXTREME |
| 11 | HB_BUSAVG | Short DA / Long RT (INC) | 25 | $-13.00 | 65% | EXTREME |
| 12 | HB_BUSAVG | Short DA / Long RT (INC) | 20 | $0.00 | 61% | SEVERE upper |

**Total active**: 80 MW notional | 4 hours | Net direction: INC (Short DA / Long RT)

---

## Skipped / Blocked Hours

| Hours | Reason |
|---|---|
| HE01-06 | SKIP + INC BLOCK — WEST_TO_NORTH MEDIUM-HIGH 28-42% (SCI 0.424-0.469); NEGLIGIBLE NL |
| HE07-08 | SKIP — NEGLIGIBLE NL; P < 55% |
| HE13-18 | SKIP — NEGLIGIBLE NL; SCI LOW; no binding constraint; no veto (GR_WEST > 9,400 MW) |
| HE19-21 | DEC SKIP — DEC v5 cond 1 FAIL (ramp 19,683 MW < 20,000 MW); P(DEC) ≈ 39% |
| HE22-24 | SKIP + INC BLOCK — WEST_TO_NORTH MEDIUM-HIGH 30-42% (SCI 0.468-0.526 Phase 2 record); PANHANDLE breach HE24 |

---

## Key Inputs Used

| Input | Value | Source |
|---|---|---|
| NL HE10 | 19,981 MW (EXTREME) | Yes Energy BIDCLOSE |
| NL HE11 | 21,375 MW (EXTREME) | Yes Energy BIDCLOSE |
| NL HE12 | 25,960 MW (SEVERE upper) | Yes Energy BIDCLOSE |
| NL ramp HE18→HE21 | 19,683 MW (< 20,000 MW DEC threshold by 317 MW) | Yes Energy BIDCLOSE |
| GR_WEST HE10 | 11,997 MW (SCI 0.406 MEDIUM) | Yes Energy BIDCLOSE |
| GR_WEST HE22-24 | 13,852-15,571 MW (SCI 0.468-0.526 Phase 2 record) | Yes Energy BIDCLOSE |
| WEST_TO_NORTH HE09-12 | HIGH 42-60% binding | congestion-analyst 2026-08-11.md |
| SOUTH_HOUSTON HE19-22 | MEDIUM-HIGH 35-50% binding | congestion-analyst 2026-08-11.md |
| DA price HE10 estimate | $-10 to $-20/MWh (directional; no Smartbidder) | market-analyst 2026-08-11.md |
| Smartbidder P(DA>RT) | DEGRADED Day 16 — not available | — |

---

## Expected P&L Summary

| Metric | Value |
|---|---|
| E[P50 symmetric] gross | +$203.4 |
| E[P50 symmetric] conf-wtd (×0.80) | +$162.7 |
| E[P50 asymmetric W:L=1.75] gross | +$546.0 |
| E[P50 asymmetric] conf-wtd | +$436.8 |
| Conservative (E[spread]=$2/MWh) | +$46.4 |
| Max combined loss | -$690 |
| Max combined gain (1.75× spread) | +$1,207.5 |

---

## Congestion Context for Downstream Agents

- **HE09-12 EXTREME duck curve**: WEST_TO_NORTH HIGH 42-60% binding → suppresses WEST nodes in RT below DA → NET HELPFUL for INC positions at HB_BUSAVG during duck floor hours
- **HE19-21 evening ramp**: SOUTH_HOUSTON_IMPORT MEDIUM-HIGH 35-50% → P(DEC win) ~39% — below minimum threshold; DEC not entered but noted as monitoring priority
- **HE22-24 late evening**: WEST_TO_NORTH NEW Phase 2 SCI record (0.468-0.526) + PANHANDLE threshold breach at HE24 — INC blocked; do not enter late-evening positions
- **GKS MCC context** (from congestion-analyst):
  - HE09-12: E[GKS MCC] = -$5 to -$10+/MWh (EXTREME WEST_TO_NORTH)
  - HE19-22: E[GKS MCC] = +$1 to +$3.5/MWh (SOUTH_HOUSTON dominates)
  - HE22-24: E[GKS MCC] = -$4 to -$10/MWh (WEST resumes dominance)

---

*dart-virtual-trader | 2026-08-10 07:30 CT | ADVISORY ONLY | Full report: `reports/daily/dart/2026-08-11.md`*
